Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_CONNECTOR,    388.011,    97.00,    64.67,    7366.31,     3215.9, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_275_A94744,   0.937705,     0.58,     0.48,    6.15823,    2.64473, 0, 1, 1, 7.2 
Line.MDV201_HN_2_466_C62235,    19.5003,     8.95,     7.44,     130.15,    53.5321, 0, 23, 1, 7.2 
Line.MDV201_DA_8_780_A1144234,    2.51315,     1.54,     1.28,    16.5891,    7.12596, 0, 2, 1, 7.2 
Line.MDV201_1160486ELB-1_SW,    7.52682,     1.88,     1.25,    49.1286,    19.4225, 0, 7, 1, 7.2 
Line.MDV201_1160486ELB,    7.52683,     0.38,     0.38,    49.1286,    19.4224, 0, 7, 1, 7.2 
Line.MDV201_HN_2P009_B1160473,    28.1926,    18.80,    18.80,    184.042,    73.0609, 0, 25, 1, 7.2 
Line.MDV201_HN_2_088_ABC8164,    127.168,    37.62,    31.32,    1823.78,    765.403, 0, 312, 3, 7.2 
Line.MDV201_HN_2_319_B39610,    1.56773,     0.96,     0.80,    10.3677,    4.13676, 0, 2, 1, 7.2 
Line.MDV201_HN_2_417_A842,    12.2852,     7.54,     6.27,    82.2185,    35.4749, 0, 18, 1, 7.2 
Line.MDV201_HN_2_941_B39760,    5.78995,     3.55,     2.95,    37.7758,    15.0924, 0, 7, 1, 7.2 
Line.MDV201_1160480ELB-1_SW,    21.2358,     5.31,     3.54,     138.57,    55.0517, 0, 19, 1, 7.2 
Line.MDV201_1160480ELB,    21.2358,     1.06,     1.06,    138.569,    55.0513, 0, 19, 1, 7.2 
Line.C_1P034_SW,    11.1923,     2.80,     1.87,    73.6696,    31.6941, 0, 12, 1, 7.2 
Line.MDV201_8088ELB,    11.1923,     0.56,     0.56,    73.6696,     31.694, 0, 12, 1, 7.2 
Line.MDV201_HN_2_499_ABC834,     142.76,    63.73,    84.47,    2358.21,    978.504, 0, 450, 3, 7.2 
Line.MDV201_1160478ELB-1_SW,    15.6436,     3.91,     2.61,    102.086,    40.4802, 0, 15, 1, 7.2 
Line.MDV201_1160478ELB,    15.6436,     0.78,     0.78,    102.086,      40.48, 0, 15, 1, 7.2 
Line.MDV201_HN_2_217_ABC8160,    139.734,    41.34,    34.42,    1938.97,    813.773, 0, 336, 3, 7.2 
Line.MDV201_HN_2_942_C89791,    16.1222,     9.89,     8.23,    107.294,    44.2541, 0, 17, 1, 7.2 
Line.MDV201_99422FUSE,    20.4108,     1.02,     0.85,    134.631,    58.2554, 0, 24, 1, 7.2 
Line.MDV201_HN_2_140_ABC8124,     22.047,     9.84,    13.05,    227.379,    96.7882, 0, 60, 3, 7.2 
Line.MDV201_HN_2_818_ABC63707,    97.4065,    28.82,    23.99,    882.806,    361.899, 0, 167, 3, 7.2 
Line.MDV201_DA_8_731_C74450,    2.36565,     1.45,     1.21,    15.6377,    6.42815, 0, 3, 1, 7.2 
Line.MDV201_100494FUSE,    1.27128,     0.06,     0.05,    8.34589,    3.38059, 0, 4, 1, 7.2 
Line.MDV201_107110FUSE,    37.3732,     1.87,     1.56,    375.076,    159.808, 0, 67, 2, 7.2 
Line.MDV201_HN_2_477_C8121,     8.9109,     5.47,     4.55,    60.1371,    24.7787, 0, 14, 1, 7.2 
Line.MDV201_HN_2_876_C63671,    15.3992,     7.06,     5.88,    103.548,    42.7018, 0, 17, 1, 7.2 
Line.MDV201_HN_2_671_C89781,     40.369,    18.52,    15.41,    268.725,    111.192, 0, 41, 1, 7.2 
Line.MDV201_DA_8_930_A39751,    7.73843,     3.55,     2.95,     50.856,    21.9801, 0, 7, 1, 7.2 
Line.MDV201_HN_2_394_ABC63658,    312.872,    50.54,    42.11,    5036.72,    2112.67, 0, 971, 3, 7.2 
Line.MDV201_DA_8_687_B74448,    25.6376,    15.73,    13.08,    171.385,    68.3843, 0, 34, 1, 7.2 
Line.MDV201_1012643FUSE,   0.623824,     0.03,     0.03,    4.21399,    1.64088, 0, 1, 1, 7.2 
Line.MDV201_HN_1_238_A39569,    2.28723,     1.40,     1.17,    15.0201,    6.45694, 0, 3, 1, 7.2 
Line.MDV201_14869FUSE,    15.9784,     0.80,     0.67,    106.327,    45.8971, 0, 21, 1, 7.2 
Line.MDV201_HN_1_156_C89790,    1.82811,     0.84,     0.70,    12.2768,    5.01774, 0, 3, 1, 7.2 
Line.MDV201_HN_2_318_C28272,    1.47368,     0.90,     0.75,     9.9765,    4.09516, 0, 2, 1, 7.2 
Line.MDV201_C_1_140_ABC69477,  0.0919786,     0.01,     0.01,   0.615418,   0.144614, 0, 1, 3, 7.2 
Line.MDV201_HN_2_948_C8176,    3.13404,     1.44,     1.20,    20.8467,    8.60431, 0, 3, 1, 7.2 
Line.MDV201_1144230FUSE,    7.20591,     0.36,     0.30,    47.8796,    20.6251, 0, 10, 1, 7.2 
Line.MDV201_HN_2_105_ABC39582,    71.5145,    32.80,    27.30,    872.841,    357.698, 0, 198, 3, 7.2 
Line.MDV201_DA_8_691_B46386,    15.5491,     9.54,     7.93,    103.869,    41.4189, 0, 20, 1, 7.2 
Line.MDV201_HN_2_457_C62244,    20.6594,     9.48,     7.89,    137.893,    56.7308, 0, 25, 1, 7.2 
Line.C_1P038_SW,    22.1368,     5.53,     3.69,    145.849,    62.5233, 0, 25, 1, 7.2 
Line.MDV201_8075ELB,    22.1368,     1.11,     1.11,    145.848,    62.5228, 0, 25, 1, 7.2 
Line.C_1P032_SW,    3.18354,     0.80,     0.53,     20.942,    9.04021, 0, 3, 1, 7.2 
Line.MDV201_107997ELB,    3.18353,     0.16,     0.16,     20.942,    9.04016, 0, 3, 1, 7.2 
Line.MDV201_HN_2_949_C8180,    3.13439,     1.44,     1.20,    20.8464,    8.61055, 0, 3, 1, 7.2 
Line.MDV201_C_1P024_A8100,    20.4329,    13.62,    13.62,    134.914,    57.5083, 0, 24, 1, 7.2 
Line.MDV201_HN_2_166_C33824,    5.18874,     4.15,     3.46,    34.6946,    14.2949, 0, 11, 1, 7.2 
Line.MDV201_HN_2_827_A14873,    2.77713,     1.70,     1.42,    18.4548,    7.98339, 0, 4, 1, 7.2 
Line.HN_2P017_SW,    1.48799,     0.37,     0.25,    9.98746,    3.97711, 0, 1, 1, 7.2 
Line.MDV201_62249ELB,    1.48799,     0.07,     0.07,    9.98742,    3.97707, 0, 1, 1, 7.2 
Line.MDV201_HN_2_397_B63634,    16.1265,     9.89,     8.23,    108.403,    43.2089, 0, 22, 1, 7.2 
Line.MDV201_C_1P037_A1160467,    19.2984,    12.87,    12.87,    127.175,    54.4412, 0, 22, 1, 7.2 
Line.MDV201_HN_2_280_A8185,    1.07861,     0.86,     0.72,     7.1718,    3.07558, 0, 2, 1, 7.2 
Line.MDV201_HN_2_794_ABC791,    388.011,    62.68,    52.22,    7363.39,    3207.48, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_677_C62303,    5.47363,     2.51,     2.09,    36.4487,    14.9767, 0, 6, 1, 7.2 
Line.MDV201_100478FUSE,   0.763494,     0.04,     0.03,    5.14033,     2.1835, 0, 1, 1, 7.2 
Line.MDV201_HN_2_115_ABC58446,    22.5612,    10.35,     8.61,    212.231,    88.2036, 0, 58, 3, 7.2 
Line.MDV201_HN_2_895_B52515,    13.6776,     8.39,     6.98,    90.2416,    36.1152, 0, 17, 1, 7.2 
Line.MDV201_98795FUSE,    0.39446,     0.02,     0.02,    7.82321,    3.27801, 0, 3, 3, 7.2 
Line.MDV201_HN_2_246_B39602,    6.33833,     2.91,     2.42,    42.1016,     16.856, 0, 6, 1, 7.2 
Line.MDV201_DA_8_149_ABC56778,    38.0056,    11.24,     9.36,    536.983,     219.13, 0, 107, 3, 7.2 
Line.MDV201_HN_2_083_ABC62239,    87.5083,    25.89,    21.55,     1322.7,    556.176, 0, 232, 3, 7.2 
Line.MDV201_DA_8_145_ABC46393, 0.00217366,     0.00,     0.00, -3.75882E-010,  -0.043592, 0, 0, 3, 7.2 
Line.MDV201_HN_2_729_B28246,    1.38016,     0.85,     0.70,    9.28213,    3.71452, 0, 2, 1, 7.2 
Line.MDV201_HN_2_954_B39771,    3.69248,     2.27,     1.88,    24.0967,     9.6331, 0, 6, 1, 7.2 
Line.MDV201_108776FUSE,    2.09201,     0.10,     0.09,    13.7605,    6.02497, 0, 2, 1, 7.2 
Line.HN_2P028_SW,    1.64018,     0.41,     0.27,    10.9245,    4.86954, 0, 2, 1, 7.2 
Line.MDV201_795ELB,    1.64019,     0.08,     0.08,    10.9245,    4.86955, 0, 2, 1, 7.2 
Line.MDV201_1140227FUSE,    2.77711,     0.14,     0.12,    18.4548,    7.98305, 0, 4, 1, 7.2 
Line.MDV201_HN_2_488_C8103,    8.51824,     5.23,     4.35,    57.4895,    23.7105, 0, 9, 1, 7.2 
Line.MDV201_DA_8_917_A56768,    49.1892,    22.56,    18.77,    323.932,    140.635, 0, 43, 1, 7.2 
Line.MDV201_HN_2_029_ABC62262,    87.5117,    25.89,    21.55,    1109.99,    468.534, 0, 197, 3, 7.2 
Line.MDV201_HN_2_955_B39752,     3.0138,     1.85,     1.54,    19.6751,    7.84185, 0, 5, 1, 7.2 
Line.MDV201_DA_8_215_B1017348,    6.56429,     2.42,     2.02,    42.8428,    17.0828, 0, 8, 1, 7.2 
Line.MDV201_DA_8_678_A56764,    6.27035,     3.85,     3.20,    41.3424,    17.8614, 0, 7, 1, 7.2 
Line.MDV201_HN_2_834_B39617,    7.73616,     3.55,     2.95,    51.4633,    20.5245, 0, 9, 1, 7.2 
Line.MDV201_HN_2_906_A39580,    2.24242,     1.38,     1.14,    14.7276,    6.34537, 0, 2, 1, 7.2 
Line.MDV201_DA_8_734_C74440,    8.39721,     5.15,     4.28,    55.4928,    22.8403, 0, 10, 1, 7.2 
Line.MDV201_DA_8_157_ABC58429,    37.6651,     8.31,     6.92,    286.772,    118.094, 0, 57, 3, 7.2 
Line.MDV201_HN_2_605_A21655,     16.257,     9.97,     8.29,    107.664,    46.8832, 0, 31, 1, 7.2 
Line.MDV201_HN_2_636_AC28249,    34.1727,    15.68,    13.04,    253.205,    108.864, 0, 46, 2, 7.2 
Line.MDV201_HN_2_705_ABC52524,    97.4044,    28.82,    23.99,    931.406,    383.657, 0, 176, 3, 7.2 
Line.MDV201_DA_8_928_A39733,    17.1345,     7.86,     6.54,    112.598,    48.7768, 0, 15, 1, 7.2 
Line.MDV201_HN_2_383_ABC8113,    22.0462,     9.84,    13.05,    227.404,    96.7791, 0, 60, 3, 7.2 
Line.MDV201_HN_2_803_B837,    28.9719,    13.29,    11.06,    192.703,    76.8885, 0, 30, 1, 7.2 
Line.SW-HN_2_793_SW,    388.011,    97.00,    64.67,    7363.79,    3208.17, 0, 1379, 3, 7.2 
Line.MDV201_796USD,    388.011,    19.40,    16.17,    7363.39,    3207.77, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_332_C28263,    0.72514,     0.44,     0.37,    4.85668,     1.9965, 0, 1, 1, 7.2 
Line.MDV201_HN_2_890_B52521,    4.85445,     2.98,     2.48,    31.9486,    12.7078, 0, 7, 1, 7.2 
Line.MDV201_HN_2_377_ABC28196,    1.01628,     0.45,     0.60,    16.6912,    6.88919, 0, 5, 3, 7.2 
Line.MDV201_HN_1_331_C28262,   0.724674,     0.44,     0.37,    4.85672,    1.98763, 0, 1, 1, 7.2 
Line.MDV201_HN_2_628_C52531,    4.23638,     1.94,     1.62,    28.5633,    11.8877, 0, 3, 1, 7.2 
Line.MDV201_HN_2_964_A14870,    15.9784,     9.80,     8.15,    106.327,    45.8972, 0, 21, 1, 7.2 
Line.MDV201_DA_8_200_C46399,    30.4357,    24.35,    20.29,    202.001,    83.1715, 0, 40, 1, 7.2 
Line.MDV201_106895FUSE,    1.11149,     0.06,     0.05,    7.45849,    2.97336, 0, 1, 1, 7.2 
Line.HN_2P054_SW, 1.09318E-006,     0.00,     0.00, 3.9807E-006, -6.80579E-006, 0, 0, 1, 7.2 
Line.MDV201_1163443ELB, 5.3948E-006,     0.00,     0.00, -2.93034E-005, -2.55982E-005, 0, 0, 1, 7.2 
Line.MDV201_DA_8_142_ABC6584,     77.629,    22.97,    19.12,       1033,    433.971, 0, 180, 3, 7.2 
Line.MDV201_1144249FUSE,    18.8445,     0.94,     0.79,     127.64,    52.5723, 0, 28, 1, 7.2 
Line.MDV201_HN_2_965_A63726,    13.3799,     8.21,     6.83,     89.017,    38.4191, 0, 17, 1, 7.2 
Line.MDV201_C_1_410_A8131,    5.14393,     3.16,     2.62,    34.0005,    14.8908, 0, 11, 1, 7.2 
Line.MDV201_HN_2_463_C62234,    12.8323,     5.89,     4.90,    85.6201,     35.216, 0, 15, 1, 7.2 
Line.MDV201_HN_2_133_ABC8083,    142.762,    63.73,    84.47,    1807.29,    747.417, 0, 353, 3, 7.2 
Line.MDV201_HN_2_840_B52518,    45.2718,    20.77,    17.28,    298.565,    119.307, 0, 65, 1, 7.2 
Line.MDV201_HN_2_808_ABC783,    388.014,    62.68,    52.22,    7354.38,     3176.2, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_608_A8133,   0.523517,     0.32,     0.27,    3.45081,    1.53534, 0, 1, 1, 7.2 
Line.MDV201_C_1P032_1160490, 8.52992E-006,     0.00,     0.00, -7.2272E-006, -6.07764E-005, 0, 0, 1, 7.2 
Line.MDV201_HN_2_077_C28274,    1.48676,     1.19,     0.99,    10.0524,    4.15039, 0, 3, 1, 7.2 
Line.MDV201_HN_2_711_A63676,    4.44849,     2.73,     2.27,     29.572,    12.8084, 0, 7, 1, 7.2 
Line.MDV201_HN_2_923_C28266,   0.975586,     0.60,     0.50,    6.53566,     2.6696, 0, 1, 1, 7.2 
Line.MDV201_HN_21041_C39773,    1.15715,     0.53,     0.44,    7.73978,    3.18189, 0, 1, 1, 7.2 
Line.MDV201_HN_2_644_A28238,    14.8888,     6.83,     5.68,    98.9384,    42.7467, 0, 20, 1, 7.2 
Line.MDV201_1144260FUSE,    53.3345,     2.67,     2.22,    354.975,     141.88, 0, 57, 1, 7.2 
Line.MDV201_HN_2_539_C8098,    3.94944,     2.42,     2.02,    26.5759,      10.95, 0, 7, 1, 7.2 
Line.MDV201_HN_2_800_B850,    17.4602,     8.01,     6.66,     116.14,    46.4508, 0, 19, 1, 7.2 
Line.MDV201_HN_2_092_ABC63711,    139.733,    41.34,    34.42,    1957.58,     822.87, 0, 340, 3, 7.2 
Line.MDV201_HN_2P014_B1160485,    11.6488,     7.77,     7.77,    75.9774,    30.2096, 0, 10, 1, 7.2 
Line.MDV201_C_1_412_A8128,    4.53721,     2.78,     2.31,    29.9894,    13.1285, 0, 8, 1, 7.2 
Line.MDV201_HN_2_533_A8117,    2.51285,     1.54,     1.28,    16.5896,    7.16457, 0, 4, 1, 7.2 
Line.MDV201_HN_2_970_A63710,    3.11287,     1.91,     1.59,    20.6999,    8.93025, 0, 4, 1, 7.2 
Line.MDV201_C_1_400_A21653,    14.1184,     8.66,     7.20,    93.4736,    40.6929, 0, 27, 1, 7.2 
Line.MDV201_HN_2_124_C63703,    3.81925,     3.06,     2.55,    25.7431,    10.6969, 0, 7, 1, 7.2 
Line.MDV201_106254FUSE,    1.09128,     0.05,     0.05,    7.20713,    3.08561, 0, 1, 1, 7.2 
Line.MDV201_HN_1_380_C1012407,    2.62903,     1.61,     1.34,    17.6476,    7.24144, 0, 1, 1, 7.2 
Line.MDV201_HN_2_381_ABC1010731,    22.0444,     9.84,    13.04,    297.906,    125.834, 0, 72, 3, 7.2 
Line.MDV201_DA_8_732_C74453,    11.5674,     7.10,     5.90,    76.4602,    31.4575, 0, 14, 1, 7.2 
Line.MDV201_DA_8_144_ABC6582,     79.765,    23.60,    19.65,    1047.21,     440.19, 0, 182, 3, 7.2 
Line.MDV201_HN_1_147_C1012412,    2.26492,     1.81,     1.51,    15.1378,    6.39618, 0, 5, 1, 7.2 
Line.MDV201_HN_2_846_B69620,    31.1347,    14.28,    11.88,    205.031,    81.7789, 0, 46, 1, 7.2 
Line.MDV201_HN_2_814_ABC14891,    139.729,    41.34,    34.42,    2097.18,    887.994, 0, 368, 3, 7.2 
Line.MDV201_DA_8_868_B1103250, 0.000855801,     0.00,     0.00, 6.48003E-012, -0.00601275, 0, 0, 1, 7.2 
Line.MDV201_1017350FUSE,    6.56427,     0.33,     0.27,    42.8428,    17.0825, 0, 8, 1, 7.2 
Line.MDV201_HN_2_719_C14872,    6.67077,     3.06,     2.55,    45.0095,    18.5726, 0, 8, 1, 7.2 
Line.MDV201_HN_2_930_B62301,   0.886157,     0.54,     0.45,    5.85988,     2.3491, 0, 2, 1, 7.2 
Line.MDV201_HN_2_407_B809,    20.6281,    12.66,    10.52,    138.535,    55.2249, 0, 28, 1, 7.2 
Line.MDV201_HN_2_650_A28242,    4.08587,     1.87,     1.56,    27.1614,    11.7078, 0, 6, 1, 7.2 
Line.MDV201_DA_8_492_ABC74428,    38.0079,    11.24,     9.36,    503.318,    205.466, 0, 102, 3, 7.2 
Line.MDV201_HN_2_151_C14833,    16.7497,    13.40,    11.17,    113.416,    46.7314, 0, 26, 1, 7.2 
Line.MDV201_HN_2_641_AC14893,    32.7382,    15.02,    12.50,    217.638,    93.9978, 0, 39, 2, 7.2 
Line.MDV201_DA_8_203_C46407,    26.8125,    21.45,    17.87,     177.73,    73.1399, 0, 36, 1, 7.2 
Line.MDV201_HN_1_172_A94737,   0.998782,     0.80,     0.67,    6.55521,    2.82783, 0, 2, 1, 7.2 
Line.MDV201_HN_1_165_C89780,    1.82952,     1.46,     1.22,     12.276,     5.0442, 0, 3, 1, 7.2 
Line.MDV201_HN_2_127_C63708,    5.02417,     4.02,     3.35,    33.8781,    14.0455, 0, 8, 1, 7.2 
Line.MDV201_PB_0928_A1000987,   0.652181,     0.43,     0.43,    4.36159,    1.72748, 0, 1, 1, 7.2 
Line.MDV201_HN_2_128_ABC28288,    19.6278,     9.00,     7.49,    153.661,    63.0547, 0, 39, 3, 7.2 
Line.SW-HN_2_381_SW,    22.0452,     5.51,     3.67,    297.866,     125.83, 0, 72, 3, 7.2 
Line.MDV201_1010732USD,    22.0452,     1.10,     0.92,    297.865,    125.829, 0, 72, 3, 7.2 
Line.MDV201_1144262FUSE,    17.4192,     0.87,     0.73,    117.646,    48.5463, 0, 19, 1, 7.2 
Line.MDV201_C_1_138_ABC1127424, 0.00299176,     0.00,     0.00, 3.06378E-009, -0.0611992, 0, 0, 3, 7.2 
Line.MDV201_DA_8_234_ABC56762,    56.5471,    16.73,    13.93,    878.132,    367.083, 0, 152, 3, 7.2 
Line.MDV201_1144253FUSE,    2.92908,     0.15,     0.12,    19.1886,    7.66326, 0, 2, 1, 7.2 
Line.MDV201_HN_2_120_A28281,    5.24674,     4.20,     3.50,    34.4168,    14.9766, 0, 12, 1, 7.2 
Line.MDV201_HN_1_274_A94747,  0.0632413,     0.05,     0.04,   0.396545,   0.216943, 0, 1, 1, 7.2 
Line.MDV201_HN_2_852_B39588,    9.57077,     4.39,     3.65,    62.9673,     25.106, 0, 13, 1, 7.2 
Line.MDV201_HN_2_820_B39623,    8.91465,     4.09,     3.40,    59.2306,    23.6818, 0, 9, 1, 7.2 
Line.MDV201_C_1_506_A8143,    29.4531,    18.07,    15.03,    194.475,    83.1451, 0, 32, 1, 7.2 
Line.MDV201_DA_8_216_B1017349,    4.23642,     1.56,     1.30,    27.6405,    11.0387, 0, 6, 1, 7.2 
Line.MDV201_HN_2_291_ABC63681,    97.3996,    21.50,    17.90,    1428.81,     594.62, 0, 269, 3, 7.2 
Line.MDV201_106259FUSE,    33.7901,     1.69,     1.41,    224.387,    92.3518, 0, 43, 1, 7.2 
Line.MDV201_HN_2_382_ABC823,    22.0452,     9.84,    13.04,    297.865,     125.83, 0, 72, 3, 7.2 
Line.MDV201_HN_2_821_B39618,    5.02313,     2.30,     1.92,    33.3916,    13.3012, 0, 5, 1, 7.2 
Line.MDV201_HN_2_927_C94731,    1.63465,     1.00,     0.83,    11.0437,    4.52268, 0, 2, 1, 7.2 
Line.MDV201_HN_2_235_ABC854,   0.707337,     0.32,     0.42,    14.0157,    5.91921, 0, 3, 3, 7.2 
Line.MDV201_HN_2_306_ABC28286,    21.1427,     9.70,     8.07,    202.664,    84.1058, 0, 54, 3, 7.2 
Line.MDV201_C_1_411_A8127,    4.53679,     2.78,     2.31,    29.9906,    13.1218, 0, 8, 1, 7.2 
Line.MDV201_HN_2_520_A8092,    15.6036,     9.57,     7.96,    103.165,    44.3738, 0, 19, 1, 7.2 
Line.MDV201_HN_2_420_A814,    17.0235,    10.44,     8.69,    113.944,     49.234, 0, 24, 1, 7.2 
Line.MDV201_HN_2_153_B14829,    97.4147,    77.93,    64.94,    647.088,    259.307, 0, 114, 1, 7.2 
Line.MDV201_HN_2_870_C831,    29.6353,    13.59,    11.31,     199.32,    82.4199, 0, 31, 1, 7.2 
Line.MDV201_C_1_354_B1008227,    1.22013,     0.75,     0.62,    8.08914,    3.21261, 0, 1, 1, 7.2 
Line.MDV201_HN_21036_ABC28186,   0.706561,     0.32,     0.42,    14.0157,      5.882, 0, 3, 3, 7.2 
Line.MDV201_DA_8_139_B56756,    2.09313,     1.67,     1.40,    13.6714,    5.42119, 0, 2, 1, 7.2 
Line.MDV201_HN_2_422_A790,    21.3077,    13.07,    10.87,    142.709,    61.5974, 0, 29, 1, 7.2 
Line.HN_2P011_SW,    21.2425,     5.31,     3.54,    138.544,    55.1671, 0, 19, 1, 7.2 
Line.MDV201_15005ELB,    21.2425,     1.06,     1.06,    138.544,    55.1667, 0, 19, 1, 7.2 
Line.MDV201_1149717FUSE,     2.2757,     0.11,     0.09,    15.2603,    6.06388, 0, 2, 3, 7.2 
Line.MDV201_DA_8_218_B8204,    1.22079,     0.45,     0.38,    7.95121,    3.21264, 0, 2, 1, 7.2 
Line.MDV201_HN_2_387_B804,      4.782,     2.93,     2.44,    32.1329,    12.8084, 0, 6, 1, 7.2 
Line.MDV201_HN_2_859_B94734,    1.05035,     0.64,     0.54,    6.91053,    2.76118, 0, 2, 1, 7.2 
Line.MDV201_HN_2_830_A14875,   0.816009,     0.50,     0.42,    5.41483,    2.36334, 0, 1, 1, 7.2 
Line.MDV201_1012406FUSE,    8.32058,     0.42,     0.35,    55.7672,    23.1568, 0, 12, 1, 7.2 
Line.MDV201_HN_2_186_ABC15011,    85.0606,    25.17,    20.95,    1083.14,    456.733, 0, 191, 3, 7.2 
Line.MDV201_HN_2_522_C855,      14.34,     8.80,     7.32,    96.5232,    39.7463, 0, 19, 1, 7.2 
Line.MDV201_108027FUSE,    1.47019,     0.07,     0.06,    9.87575,    4.06054, 0, 2, 1, 7.2 
Line.MDV201_1010727FUSE,    23.2983,     1.16,     0.97,    156.092,    67.4345, 0, 32, 1, 7.2 
Line.MDV201_HN_2_831_ABC39762, 0.000403641,     0.00,     0.00, 1.10936E-009, -0.00812303, 0, 0, 3, 7.2 
Line.MDV201_1145433FUSE,    0.87489,     0.04,     0.04,    5.87393,    2.40294, 0, 1, 1, 7.2 
Line.MDV201_HN_2_540_C8108,    2.31854,     1.42,     1.18,    15.6054,    6.41753, 0, 4, 1, 7.2 
Line.MDV201_HN_2_653_A14878,    2.28412,     1.05,     0.87,    15.1797,    6.54178, 0, 4, 1, 7.2 
Line.MDV201_C_1_083_B69488,    2.52296,     2.02,     1.68,    16.7206,    6.65506, 0, 3, 1, 7.2 
Line.MDV201_HN_2P016_B1160487,    4.49776,     3.00,     3.00,    29.3446,    11.6346, 0, 4, 1, 7.2 
Line.MDV201_HN_2_223_B8168,    1.15181,     0.92,     0.77,    7.73892,    3.08336, 0, 2, 1, 7.2 
Line.MDV201_1163441ELB-1_SW,  0.0136455,     0.00,     0.00, 3.98407E-006, -0.0984175, 0, 0, 1, 7.2 
Line.MDV201_1163441ELB,  0.0136492,     0.00,     0.00, -2.55295E-005, -0.0984439, 0, 0, 1, 7.2 
Line.MDV201_HN_2_731_B14852,   0.647714,     0.40,     0.33,    4.34857,    1.76185, 0, 1, 1, 7.2 
Line.C_1P035_SW,    15.4983,     3.87,     2.58,    102.037,    43.8578, 0, 17, 1, 7.2 
Line.MDV201_8082ELB,    15.4983,     0.77,     0.77,    102.037,    43.8576, 0, 17, 1, 7.2 
Line.MDV201_HN_2_064_C14871,    6.70884,     3.08,     2.56,    45.2468,    18.7385, 0, 10, 1, 7.2 
Line.MDV201_HN_2_878_B1144266,    7.24755,     4.45,     3.70,     48.637,    19.3772, 0, 11, 1, 7.2 
Line.MDV201_HN_2_149_C28298,    8.31388,     6.65,     5.54,    56.2398,    23.2048, 0, 13, 1, 7.2 
Line.MDV201_HN_1_177_C69626,    1.47021,     0.90,     0.75,    9.87575,     4.0609, 0, 2, 1, 7.2 
Line.MDV201_DA_8_809_C46402,    1.32647,     0.61,     0.51,    8.80727,    3.60999, 0, 1, 1, 7.2 
Line.MDV201_1144263FUSE,    8.90025,     0.45,     0.37,    59.1788,    25.6194, 0, 12, 1, 7.2 
Line.MDV201_HN_2_868_C833,    36.7206,    16.84,    14.02,    247.049,    102.303, 0, 37, 1, 7.2 
Line.MDV201_HN_2_836_B39616,    2.89031,     1.33,     1.10,    19.2309,    7.65232, 0, 3, 1, 7.2 
Line.MDV201_103731FUSE,    6.86535,     0.34,     0.29,    45.1444,    19.4275, 0, 8, 1, 7.2 
Line.MDV201_C_1P031_A1160501,    1.72718,     1.15,     1.15,    11.4482,    4.74628, 0, 3, 1, 7.2 
Line.MDV201_HN_2_404_B799,    1.00495,     0.62,     0.51,    6.74692,    2.70373, 0, 2, 1, 7.2 
Line.MDV201_HN_2_121_C28294,    1.78895,     1.43,     1.19,    12.0769,    4.95795, 0, 3, 1, 7.2 
Line.MDV201_C_1_389_A1000986,    10.4196,     6.39,     5.32,    68.8215,    29.6827, 0, 11, 1, 7.2 
Line.MDV201_HN_2_491_C8114,    4.96026,     3.04,     2.53,    33.4589,    13.8314, 0, 4, 1, 7.2 
Line.MDV201_HN_2_837_B39584,    51.8105,    23.77,    19.78,    342.016,     136.81, 0, 74, 1, 7.2 
Line.MDV201_DA_8_150_ABC56781,    38.0064,    11.24,     9.36,    518.317,    211.533, 0, 104, 3, 7.2 
Line.MDV201_C_1P026_A1160505,    5.53156,     3.69,     3.69,    36.4743,    15.6534, 0, 6, 1, 7.2 
Line.MDV201_HN_2_659_C62237,    58.0391,    26.62,    22.15,    386.981,    160.122, 0, 60, 1, 7.2 
Line.MDV201_HN_2_893_A39590,    13.3757,    10.70,     8.92,    87.8841,    37.8525, 0, 16, 1, 7.2 
Line.HN_2P009_SW,    28.1967,     7.05,     4.70,    184.015,    73.1271, 0, 25, 1, 7.2 
Line.MDV201_15008ELB,    28.1967,     1.41,     1.41,    184.014,    73.1263, 0, 25, 1, 7.2 
Line.MDV201_HN_2_173_B39600, 0.00112167,     0.00,     0.00, -6.82271E-012, -0.00798634, 0, 0, 1, 7.2 
Line.MDV201_HN_2_220_B44580,    2.73766,     2.19,     1.83,    18.3986,    7.32377, 0, 4, 1, 7.2 
Line.MDV201_HN_2_630_C28228,    8.06883,     3.70,     3.08,     54.457,    22.5291, 0, 8, 1, 7.2 
Line.MDV201_HN_2_427_B826,    1.88524,     1.16,     0.96,    12.6613,    5.02991, 0, 2, 1, 7.2 
Line.MDV201_C_1P032_A69460,    3.17846,     2.12,     2.12,    20.9424,    8.94814, 0, 3, 1, 7.2 
Line.MDV201_HN_2_350_ABC52517,    35.0606,    16.08,    13.38,    422.409,    174.308, 0, 105, 3, 7.2 
Line.MDV201_HN_2_796_ABC782,    388.013,    62.68,    52.22,    7357.54,     3187.2, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_174_A94742,   0.999802,     0.80,     0.67,    6.55498,    2.84607, 0, 2, 1, 7.2 
Line.MDV201_HN_2_084_B38389,    0.90711,     0.73,     0.60,     6.0854,    2.43727, 0, 2, 1, 7.2 
Line.MDV201_HN_2_875_C63670,   0.666412,     0.31,     0.25,    4.46942,    1.87579, 0, 2, 1, 7.2 
Line.MDV201_1160504ELB-1_SW,    5.53156,     1.38,     0.92,    36.4743,    15.6535, 0, 6, 1, 7.2 
Line.MDV201_1160504ELB,    5.53156,     0.28,     0.28,    36.4742,    15.6535, 0, 6, 1, 7.2 
Line.MDV201_HN_2P028_A1160489,    1.63108,     1.09,     1.09,    10.9246,     4.7042, 0, 2, 1, 7.2 
Line.MDV201_HN_2_622_C28223,    12.7838,     5.86,     4.88,    86.3101,    35.6449, 0, 14, 1, 7.2 
Line.MDV201_HN_2_842_B94740,    38.8624,    17.83,    14.83,    256.136,    102.268, 0, 57, 1, 7.2 
Line.MDV201_C_1_066_ABC8078,    89.4299,    39.92,    52.92,       1226,    507.354, 0, 259, 3, 7.2 
Line.MDV201_HN_1_173_A94739,   0.999259,     0.80,     0.67,     6.5551,    2.83637, 0, 2, 1, 7.2 
Line.MDV201_HN_1_150_C1012408,     3.4274,     1.57,     1.31,    22.9711,    9.52684, 0, 6, 1, 7.2 
Line.MDV201_C_1P022_A1160458,    29.4532,    19.64,    19.64,    194.452,    83.1319, 0, 32, 1, 7.2 
Line.MDV201_106884FUSE,    20.6594,     1.03,     0.86,    137.893,    56.7309, 0, 25, 1, 7.2 
Line.MDV201_1144243FUSE,    8.91066,     0.45,     0.37,    60.1397,    24.7761, 0, 14, 1, 7.2 
Line.MDV201_HN_2_843_B69621,    36.4014,    16.70,    13.89,    239.842,    95.7316, 0, 53, 1, 7.2 
Line.MDV201_1160472ELB-1_SW,    31.8439,     7.96,     5.31,    207.933,    82.5084, 0, 28, 1, 7.2 
Line.MDV201_1160472ELB,    31.8439,     1.59,     1.59,    207.932,    82.5073, 0, 28, 1, 7.2 
Line.MDV201_HN_2_356_C28301,     3.2757,     2.62,     2.18,    22.0993,    9.11955, 0, 6, 1, 7.2 
Line.MDV201_HN_2_666_C62312,    2.60838,     1.20,     1.00,    17.3828,    7.15846, 0, 3, 1, 7.2 
Line.MDV201_HN_2_802_B836,    31.0877,    14.26,    11.87,    206.814,    82.5312, 0, 33, 1, 7.2 
Line.MDV201_HN_1_210_A28279,    3.57348,     2.86,     2.38,    23.4686,    10.1283, 0, 7, 1, 7.2 
Line.MDV201_HN_2_616_ABC28226,    97.4022,    21.50,    17.90,    1318.03,    545.426, 0, 245, 3, 7.2 
Line.MDV201_HN_2_212_C14834,    14.6631,    11.73,     9.78,    99.2382,    40.9112, 0, 22, 1, 7.2 
Line.MDV201_HN_1_154_C89826,    1.82688,     0.84,     0.70,    12.2772,    4.99468, 0, 3, 1, 7.2 
Line.MDV201_HN_2_393_ABC63659,    312.063,    50.41,    42.00,    5030.37,    2107.42, 0, 970, 3, 7.2 
Line.MDV201_HN_2_911_C44579,  0.0280724,     0.02,     0.01,   0.140686,   0.145412, 0, 1, 1, 7.2 
Line.MDV201_HN_2_030_ABC62265,     87.511,    25.89,    21.55,    1123.62,     474.16, 0, 199, 3, 7.2 
Line.MDV201_HN_2_638_C28237,    1.41172,     0.65,     0.54,     9.5426,    3.91261, 0, 2, 1, 7.2 
Line.MDV201_DA_8_946_B56776,    2.10084,     0.96,     0.80,    14.0843,    5.59475, 0, 1, 1, 7.2 
Line.MDV201_HN_2_352_ABC69623,    34.8711,    16.00,    13.31,    312.022,    129.448, 0, 83, 3, 7.2 
Line.MDV201_HN_2_793_ABC1023346_SW,    388.011,    97.00,    64.67,    7366.31,     3215.9, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_793_ABC1023346,    388.011,    62.68,    52.22,    7365.91,     3215.5, 0, 1379, 3, 7.2 
Line.MDV201_108774FUSE,    2.09995,     0.10,     0.09,    14.0847,    5.57775, 0, 1, 1, 7.2 
Line.MDV201_DA_8_786_B1144236,    27.5039,    22.00,    18.34,    184.051,    73.4471, 0, 36, 1, 7.2 
Line.MDV201_HN_2_492_C8123,    3.67689,     2.26,     1.88,    24.7942,     10.268, 0, 2, 1, 7.2 
Line.MDV201_HN_2_848_B14854,    28.1383,    12.91,    10.74,    185.246,    73.8563, 0, 41, 1, 7.2 
Line.HN_2P014_SW,    11.6516,     2.91,     1.94,    75.9742,    30.2628, 0, 10, 1, 7.2 
Line.MDV201_39754ELB,    11.6516,     0.58,     0.58,    75.9741,    30.2626, 0, 10, 1, 7.2 
Line.MDV201_1023343FUSE,    1.21507,     0.06,     0.05,    8.07842,    3.29475, 0, 1, 1, 7.2 
Line.MDV201_HN_2P026_A1010728,     1.6279,     1.09,     1.09,    10.9247,     4.6453, 0, 2, 1, 7.2 
Line.MDV201_HN_2_535_C8140,    9.72281,     5.96,     4.96,     65.435,    26.9753, 0, 15, 1, 7.2 
Line.MDV201_106883FUSE,    60.5174,     3.03,     2.52,    403.673,    167.087, 0, 63, 1, 7.2 
Line.MDV201_HN_2_408_ABC63655,    384.504,    62.12,    51.75,     7154.1,    3028.36, 0, 1342, 3, 7.2 
Line.MDV201_HN_2_849_B94730,    19.4513,     8.92,     7.42,    128.033,    51.0333, 0, 29, 1, 7.2 
Line.MDV201_104355FUSE,    4.39909,     0.22,     0.18,     29.577,    11.7501, 0, 6, 1, 7.2 
Line.MDV201_DA_8_053_A63763,  0.0647726,     0.05,     0.04,   0.411802,   0.219783, 0, 1, 1, 7.2 
Line.MDV201_HN_21040_C39772,    1.15697,     0.53,     0.44,     7.7398,    3.17847, 0, 1, 1, 7.2 
Line.MDV201_HN_2_672_C62308,     6.7394,     3.09,     2.57,    44.7341,    18.8345, 0, 6, 1, 7.2 
Line.MDV201_HN_2_643_A28241,    16.9125,     7.76,     6.46,    112.407,    48.5567, 0, 23, 1, 7.2 
Line.MDV201_DA_8_204_C46404,    24.2526,    19.40,    16.17,    160.633,    66.1003, 0, 32, 1, 7.2 
Line.MDV201_HN_1_178_C69653,    2.52113,     1.55,     1.29,    16.9306,    6.96197, 0, 6, 1, 7.2 
Line.MDV201_HN_2_360_ABC8165,     123.46,    36.53,    30.41,    1798.25,    754.107, 0, 308, 3, 7.2 
Line.MDV201_HN_2_606_A8132,    2.47264,     1.52,     1.26,    16.3337,     7.1732, 0, 5, 1, 7.2 
Line.MDV201_HN_2_810_ABC63685,    388.015,    62.68,    52.22,    7349.01,    3157.46, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_602_A8151,    20.8812,    12.81,    10.65,    138.389,    60.1756, 0, 37, 1, 7.2 
Line.MDV201_HN_2_147_C14840,    3.38776,     2.71,     2.26,    22.9199,    9.41833, 0, 6, 1, 7.2 
Line.MDV201_HN_2_461_C62251,    6.39803,     2.93,     2.44,    42.6823,    17.5563, 0, 8, 1, 7.2 
Line.MDV201_HN_2_527_C8153,    3.54551,     2.18,     1.81,    23.8618,    9.80203, 0, 5, 1, 7.2 
Line.MDV201_HN_2_635_AC63666,    37.3732,    17.14,    14.26,    375.076,    159.807, 0, 67, 2, 7.2 
Line.MDV201_C_1P032_A1160490,  0.0154502,     0.01,     0.01, -1.6313E-007,  -0.110859, 0, 0, 1, 7.2 
Line.MDV201_1011953FUSE,   0.709434,     0.04,     0.03,    14.0156,    6.01902, 0, 3, 3, 7.2 
Line.MDV201_HN_1_450_B52513,    6.83215,     4.19,     3.49,    45.0589,    18.0385, 0, 8, 1, 7.2 
Line.MDV201_HN_2_062_C28277,   0.759003,     0.47,     0.39,    5.07765,    2.11013, 0, 1, 1, 7.2 
Line.MDV201_HN_2_854_B39586,    5.10514,     2.34,     1.95,    33.5756,    13.4079, 0, 7, 1, 7.2 
Line.MDV201_HN_2_458_B39599,    1.56786,     0.96,     0.80,    10.3677,     4.1393, 0, 2, 1, 7.2 
Line.MDV201_C_1P034_A1160492,    11.1853,     7.46,     7.46,    73.6764,    31.5694, 0, 12, 1, 7.2 
Line.MDV201_1160484ELB-1_SW,    11.6488,     2.91,     1.94,    75.9775,    30.2097, 0, 10, 1, 7.2 
Line.MDV201_1160484ELB,    11.6488,     0.58,     0.58,    75.9774,    30.2096, 0, 10, 1, 7.2 
Line.MDV201_C_1_124_ABC69481,     12.707,     2.05,     1.71,    94.0318,      37.71, 0, 16, 3, 7.2 
Line.MDV201_1160461ELB-1_SW,    20.4329,     5.11,     3.41,    134.914,    57.5088, 0, 24, 1, 7.2 
Line.MDV201_1160461ELB,    20.4329,     1.02,     1.02,    134.914,    57.5083, 0, 24, 1, 7.2 
Line.MDV201_106882FUSE,   0.907091,     0.05,     0.04,     6.0854,    2.43692, 0, 2, 1, 7.2 
Line.MDV201_HN_2_410_A819,    3.39435,     2.08,     1.73,    22.7057,    9.79685, 0, 5, 1, 7.2 
Line.MDV201_HN_2_336_B8196,    2.23179,     1.37,     1.14,    14.5865,    5.85818, 0, 3, 1, 7.2 
Line.MDV201_HN_2_678_C62304,    3.10205,     1.42,     1.18,    20.6559,    8.48636, 0, 3, 1, 7.2 
Line.MDV201_HN_2_649_A28248,    8.07739,     3.71,     3.08,     53.693,    23.1593, 0, 10, 1, 7.2 
Line.MDV201_C_1_267_ABC8074,    89.4304,    39.92,    52.92,    1225.62,    507.049, 0, 259, 3, 7.2 
Line.MDV201_HN_2_067_ABC14836,    97.4119,    28.82,    23.99,    787.198,    318.522, 0, 148, 3, 7.2 
Line.MDV201_HN_2_031_ABC62264,    87.5104,    25.89,    21.55,       1145,     482.86, 0, 202, 3, 7.2 
Line.MDV201_HN_2_816_ABC14879,    97.4049,    28.82,    23.99,    919.861,    378.498, 0, 174, 3, 7.2 
Line.MDV201_HN_1_401_A39574,   0.254944,     0.16,     0.13,    1.67796,   0.710797, 0, 1, 1, 7.2 
Line.MDV201_HN_2_537_C8094,     8.9455,     5.49,     4.56,    60.1948,    24.8235, 0, 14, 1, 7.2 
Line.MDV201_HN_2_915_ABC39576,    35.0602,    16.08,    13.38,    429.775,    177.252, 0, 106, 3, 7.2 
Line.MDV201_HN_1_166_A39571,    5.97652,     4.78,     3.98,    39.2507,    16.8984, 0, 8, 1, 7.2 
Line.MDV201_HN_2_229_ABC8126,    22.0477,     9.84,    13.05,    162.951,     70.258, 0, 45, 3, 7.2 
Line.MDV201_C_1_069_ABC69484,    88.2762,    14.26,    11.88,    1069.85,    439.584, 0, 232, 3, 7.2 
Line.MDV201_102184FUSE,   0.975567,     0.05,     0.04,    6.53566,    2.66924, 0, 1, 1, 7.2 
Line.HN_2P012_SW,    15.6474,     3.91,     2.61,    102.078,     40.548, 0, 15, 1, 7.2 
Line.MDV201_39759ELB,    15.6474,     0.78,     0.78,    102.078,    40.5477, 0, 15, 1, 7.2 
Line.MDV201_HN_2_531_C857,    10.3449,     6.35,     5.28,    69.6119,    28.6642, 0, 14, 1, 7.2 
Line.MDV201_HN_2_861_C39629,    3.64807,     1.67,     1.39,    24.5309,    10.0944, 0, 4, 1, 7.2 
Line.MDV201_1144254FUSE,    1.38014,     0.07,     0.06,    9.28213,    3.71416, 0, 2, 1, 7.2 
Line.MDV201_HN_2_487_C8099,    10.2318,     6.28,     5.22,    69.0694,    28.4637, 0, 11, 1, 7.2 
Line.MDV201_HN_2_489_C8104,    7.89732,     4.84,     4.03,    53.2963,    21.9797, 0, 8, 1, 7.2 
Line.MDV201_HN_1_455_A94736,   0.998652,     0.80,     0.67,    6.55524,     2.8255, 0, 2, 1, 7.2 
Line.MDV201_DA_8_674_A6597,    18.8728,    11.58,     9.63,    124.472,    53.8704, 0, 22, 1, 7.2 
Line.MDV201_DA_8_918_A56770,    48.9722,    22.46,    18.69,     322.46,    139.932, 0, 42, 1, 7.2 
Line.MDV201_HN_2_068_ABC14845,    97.4113,    28.82,    23.99,    796.957,    323.035, 0, 150, 3, 7.2 
Line.MDV201_HN_2_706_C52532,    26.1298,    11.99,     9.97,    176.466,    72.8962, 0, 34, 1, 7.2 
Line.MDV201_HN_2_655_A14863,    4.38826,     2.01,     1.67,    29.1529,    12.5968, 0, 7, 1, 7.2 
Line.MDV201_1000983FUSE,    49.1892,     2.46,     2.05,    323.932,    140.637, 0, 43, 1, 7.2 
Line.MDV201_HN_2_117_ABC28284,    22.5342,    10.34,     8.60,    212.019,    87.9407, 0, 56, 3, 7.2 
Line.MDV201_DA_8_936_ABC67891, 0.00422596,     0.00,     0.00, 2.29133E-010, -0.0844294, 0, 0, 3, 7.2 
Line.MDV201_HN_2_937_B14993,    15.8951,     9.75,     8.11,    103.776,    41.3987, 0, 21, 1, 7.2 
Line.MDV201_DA_8_697_B46390,    3.08343,     1.89,     1.57,    20.5982,    8.19599, 0, 4, 1, 7.2 
Line.MDV201_HN_2_656_A14864,    5.46197,     2.51,     2.08,    36.2874,    15.6813, 0, 8, 1, 7.2 
Line.MDV201_HN_2_813_ABC63654,    139.728,    41.34,    34.42,    2098.26,     889.64, 0, 368, 3, 7.2 
Line.MDV201_HN_2_428_B812,    13.3286,     8.18,     6.80,    89.4828,    35.6424, 0, 19, 1, 7.2 
Line.MDV201_HN_2_228_ABC810,    158.373,    34.96,    29.11,    2784.03,     1159.8, 0, 548, 3, 7.2 
Line.MDV201_100479FUSE,    8.37819,     0.42,     0.35,    56.5341,    23.3272, 0, 10, 1, 7.2 
Line.MDV201_DA_8_729_C74452,    5.39456,     3.31,     2.75,    35.6436,     14.705, 0, 8, 1, 7.2 
Line.HN_2P010_SW,    23.7565,     5.94,     3.96,    155.009,    61.6098, 0, 22, 1, 7.2 
Line.MDV201_15004ELB,    23.7565,     1.19,     1.19,    155.009,    61.6092, 0, 22, 1, 7.2 
Line.MDV201_C_1_403_A21649,    11.0066,     6.75,     5.62,    72.8325,    31.7363, 0, 21, 1, 7.2 
Line.MDV201_HN_2_722_C52525,    1.15371,     0.53,     0.44,    7.78474,    3.20952, 0, 1, 1, 7.2 
Line.MDV201_106261FUSE,    20.2071,     1.01,     0.84,    133.631,    55.0131, 0, 27, 1, 7.2 
Line.MDV201_C_1_407_A8136,    5.45994,     3.35,     2.79,    36.1563,    15.6488, 0, 9, 1, 7.2 
Line.MDV201_HN_2_872_C63667,    22.0352,    10.11,     8.41,    148.186,    61.1718, 0, 25, 1, 7.2 
Line.MDV201_100475FUSE,    1.35036,     0.07,     0.06,    9.11492,    3.81829, 0, 3, 1, 7.2 
Line.MDV201_DA_8_727_C39744,    20.2073,    12.40,    10.31,     133.62,    55.0085, 0, 27, 1, 7.2 
Line.MDV201_DA_8_257_ABC88677,   0.474804,     0.10,     0.09,    5.31234,    2.11252, 0, 2, 3, 7.2 
Line.MDV201_103730FUSE,    1.56771,     0.08,     0.07,    10.3677,    4.13642, 0, 2, 1, 7.2 
Line.MDV201_1160476ELB-1_SW,    28.1926,     7.05,     4.70,    184.042,    73.0617, 0, 25, 1, 7.2 
Line.MDV201_1160476ELB,    28.1926,     1.41,     1.41,    184.042,    73.0609, 0, 25, 1, 7.2 
Line.MDV201_HN_2_712_A63678,     4.0102,     2.46,     2.05,    26.6757,    11.5042, 0, 6, 1, 7.2 
Line.MDV201_HN_2_661_C62248,    2.67134,     1.23,     1.02,     17.817,    7.33184, 0, 2, 1, 7.2 
Line.MDV201_HN_2_924_C28267,   0.975789,     0.60,     0.50,    6.53563,    2.67347, 0, 1, 1, 7.2 
Line.MDV201_1144244FUSE,    1.24807,     0.06,     0.05,    8.25938,    3.32671, 0, 2, 1, 7.2 
Line.MDV201_HN_2_465_C62233,    16.9322,     7.77,     6.46,    112.997,     46.477, 0, 20, 1, 7.2 
Line.MDV201_HN_2_943_C89813,    13.3047,     8.16,     6.79,     88.528,    36.5183, 0, 14, 1, 7.2 
Line.MDV201_DA_8_971_C46408,   0.879586,     0.32,     0.27,    5.83087,    2.38495, 0, 1, 1, 7.2 
Line.MDV201_HN_2_663_C62247,    52.3157,    24.00,    19.97,    348.582,    144.455, 0, 55, 1, 7.2 
Line.MDV201_HN_2_934_B15006,    29.2605,    17.95,    14.93,    191.106,     76.401, 0, 36, 1, 7.2 
Line.MDV201_HN_1_170_A94727,    1.82111,     1.46,     1.21,    11.9452,    5.17365, 0, 4, 1, 7.2 
Line.MDV201_HN_2_085_ABC38388,    121.942,    36.08,    30.03,    1757.59,    736.617, 0, 301, 3, 7.2 
Line.MDV201_HN_2_877_C63672,    12.6285,     5.79,     4.82,    84.9066,    35.0198, 0, 14, 1, 7.2 
Line.C_1P037_SW,    19.3015,     4.83,     3.22,    127.166,    54.4927, 0, 22, 1, 7.2 
Line.MDV201_8076ELB,    19.3015,     0.97,     0.97,    127.166,    54.4923, 0, 22, 1, 7.2 
Line.MDV201_1149715FUSE,   0.885925,     0.04,     0.04,     5.8599,    2.34467, 0, 2, 1, 7.2 
Line.MDV201_HN_2_609_C28278, 0.000860348,     0.00,     0.00, -8.75306E-011, -0.00623281, 0, 0, 1, 7.2 
Line.MDV201_HN_2_624_C14866,    5.42873,     2.49,     2.07,    36.6661,    15.0853, 0, 7, 1, 7.2 
Line.MDV201_DA_8_158_C58433,    33.7901,    27.03,    22.53,    224.387,     92.351, 0, 43, 1, 7.2 
Line.MDV201_1000988FUSE,   0.652163,     0.03,     0.03,    4.36159,    1.72713, 0, 1, 1, 7.2 
Line.MDV201_HN_2_760_ABC28208,   0.394753,     0.24,     0.20,     7.8232,    3.29155, 0, 3, 3, 7.2 
Line.MDV201_C_1P029_A1160456,    8.53137,     5.69,     5.69,    56.3156,    24.0099, 0, 11, 1, 7.2 
Line.MDV201_DA_8_920_A56783,    4.88662,     2.24,     1.87,    32.1528,    13.9527, 0, 4, 1, 7.2 
Line.MDV201_1010740FUSE,    1.32086,     0.07,     0.07,     8.7028,    3.78727, 0, 1, 1, 7.2 
Line.MDV201_HN_2_183_ABC62261,    1.49422,     0.69,     0.57,    9.90202,    4.16992, 0, 2, 3, 7.2 
Line.MDV201_HN_2_146_ABC63663,    97.3971,    21.50,    17.90,    1829.96,    767.238, 0, 340, 3, 7.2 
Line.MDV201_HN_2_720_C14849,    4.92475,     2.26,     1.88,    33.2197,    13.7306, 0, 6, 1, 7.2 
Line.MDV201_HN_2_668_C44578,  0.0273404,     0.01,     0.01,   0.140686,   0.137976, 0, 1, 1, 7.2 
Line.MDV201_HN_2_932_B6570,     31.722,    19.46,    16.18,    207.257,    82.8555, 0, 39, 1, 7.2 
Line.MDV201_HN_2_416_A844,    11.8018,     7.24,     6.02,    78.9806,    34.0628, 0, 17, 1, 7.2 
Line.MDV201_DA_7_167_C39741,    1.58665,     1.27,     1.06,    10.4991,    4.30293, 0, 2, 1, 7.2 
Line.MDV201_1144259FUSE,    28.5475,     1.43,     1.19,    295.401,    123.581, 0, 59, 2, 7.2 
Line.MDV201_HN_2_950_C8190,    6.09348,     2.80,     2.33,    40.5369,    16.7254, 0, 6, 1, 7.2 
Line.MDV201_1160482ELB-1_SW,    4.49776,     1.12,     0.75,    29.3446,    11.6346, 0, 4, 1, 7.2 
Line.MDV201_1160482ELB,    4.49776,     0.22,     0.22,    29.3445,    11.6346, 0, 4, 1, 7.2 
Line.MDV201_HN_2_669_C89789,    42.7502,    19.61,    16.32,    284.687,    117.863, 0, 44, 1, 7.2 
Line.MDV201_HN_2_940_B39775,    8.62478,     5.29,     4.40,    56.2783,    22.4812, 0, 11, 1, 7.2 
Line.MDV201_HN_2_101_ABC69487,    73.0794,    33.52,    27.89,    959.071,    394.941, 0, 213, 3, 7.2 
Line.MDV201_HN_2_231_ABC28199,    1.01565,     0.45,     0.60,    16.6913,    6.85497, 0, 5, 3, 7.2 
Line.MDV201_HN_2_795_ABC788,    388.012,    62.68,    52.22,    7360.63,    3197.91, 0, 1379, 3, 7.2 
Line.MDV201_HN_1_278_C89797,   0.478874,     0.29,     0.24,    3.20932,    1.32935, 0, 1, 1, 7.2 
Line.MDV201_DA_7_205_C39749,    1.20028,     0.96,     0.80,    7.94434,    3.24958, 0, 1, 1, 7.2 
Line.MDV201_805FUSE,      24.47,     1.22,     1.02,     164.38,    65.5458, 0, 32, 1, 7.2 
Line.MDV201_HN_2_069_ABC14841,    97.4105,    28.82,    23.99,    797.219,    323.466, 0, 150, 3, 7.2 
Line.MDV201_HN_2_327_B62296,   0.587097,     0.27,     0.22,    3.88925,    1.55483, 0, 1, 1, 7.2 
Line.MDV201_HN_2_896_B52516,    13.6777,     8.39,     6.98,    90.2367,    36.1149, 0, 17, 1, 7.2 
Line.MDV201_99414FUSE,     31.722,     1.59,     1.59,    207.257,    82.8555, 0, 39, 1, 7.2 
Line.MDV201_HN_2_632_C28235,    14.3666,     6.59,     5.48,    96.9684,    40.1455, 0, 16, 1, 7.2 
Line.MDV201_DA_8_493_A74432,    2.09189,     0.96,     0.80,    13.7605,    6.02291, 0, 2, 1, 7.2 
Line.MDV201_DA_8_679_A56772,    2.92794,     1.80,     1.49,    19.2999,    8.34845, 0, 3, 1, 7.2 
Line.MDV201_HN_2_730_B14851,   0.647019,     0.40,     0.33,    4.34861,    1.74844, 0, 1, 1, 7.2 
Line.MDV201_HN_2_094_ABC51012,    139.732,    41.34,    34.42,    1973.89,    830.816, 0, 343, 3, 7.2 
Line.MDV201_1149722FUSE,  0.0277342,     0.00,     0.00, 3.07467E-005,  -0.200031, 0, 0, 1, 7.2 
Line.MDV201_HN_2_221_B8169,    2.06307,     1.65,     1.38,    13.8633,    5.52081, 0, 3, 1, 7.2 
Line.MDV201_HN_2_674_C62310,    31.0635,    14.25,    11.86,    206.836,    85.2618, 0, 33, 1, 7.2 
Line.MDV201_HN_2_938_B14992,    14.9222,     9.15,     7.61,    97.4144,    38.8479, 0, 19, 1, 7.2 
Line.SW-HN_2_393_SW,    255.766,    63.94,    42.63,    4650.15,    1951.82, 0, 893, 3, 7.2 
Line.MDV201_107109USD,    255.766,    12.79,    10.66,    4649.99,    1951.66, 0, 893, 3, 7.2 
Line.MDV201_DA_8_804_ABC88656,    3.92514,     0.87,     0.72,    45.3763,     18.785, 0, 9, 3, 7.2 
Line.MDV201_HN_2_517_AC1144258,    28.5475,    17.51,    14.57,    295.401,    123.581, 0, 59, 2, 7.2 
Line.MDV201_HN_2_956_B39753,    1.65044,     1.01,     0.84,    10.7724,    4.29916, 0, 3, 1, 7.2 
Line.MDV201_HN_2_165_C39776,    7.83527,     6.27,     5.22,    52.4024,    21.5908, 0, 14, 1, 7.2 
Line.MDV201_HN_2_675_C89783,    19.1656,     8.79,     7.32,    127.561,     52.625, 0, 20, 1, 7.2 
Line.MDV201_HN_2_947_C8175,    3.72211,     1.71,     1.42,    24.7475,     10.247, 0, 4, 1, 7.2 
Line.MDV201_DA_8_923_A56785,    36.1152,    16.57,    13.78,    237.588,    103.067, 0, 31, 1, 7.2 
Line.MDV201_HN_2_524_C858,    8.06486,     4.95,     4.11,     54.264,    22.3534, 0, 10, 1, 7.2 
Line.MDV201_HN_2_637_C28240,    3.83955,     1.76,     1.47,    25.9484,    10.6559, 0, 5, 1, 7.2 
Line.MDV201_C_1_387_A8097,    13.7728,     8.45,     7.03,    91.0476,    39.1515, 0, 17, 1, 7.2 
Line.MDV201_102185FUSE,    5.24629,     0.26,     0.22,    34.4195,    14.9701, 0, 12, 1, 7.2 
Line.MDV201_DA_8_152_ABC74420,    38.0071,    11.24,     9.36,    504.157,    205.888, 0, 103, 3, 7.2 
Line.MDV201_HN_2_310_A39613,    6.86537,     5.49,     4.58,    45.1444,    19.4278, 0, 8, 1, 7.2 
Line.MDV201_HN_2_196_C102187,    19.6291,     0.98,     0.82,    131.506,    54.2046, 0, 33, 1, 7.2 
Line.MDV201_HN_2_804_B39625,    26.7441,    12.27,    10.21,    177.851,    70.9545, 0, 27, 1, 7.2 
Line.MDV201_C_1P028_A1160454,    12.3745,     8.25,     8.25,    81.6392,    34.9366, 0, 15, 1, 7.2 
Line.MDV201_HN_2P054_C1163442,  0.0136446,     0.01,     0.01, 3.98106E-006, -0.0984108, 0, 0, 1, 7.2 
Line.MDV201_1160466ELB-1_SW,    17.1272,     4.28,     2.85,    112.857,     48.317, 0, 19, 1, 7.2 
Line.MDV201_1160466ELB,    17.1272,     0.86,     0.86,    112.857,    48.3167, 0, 19, 1, 7.2 
Line.MDV201_DA_8_159_ABC58426,    3.92417,     0.87,     0.72,    62.3245,    25.6826, 0, 14, 3, 7.2 
Line.MDV201_HN_2_629_C28229,    6.29665,     2.89,     2.40,    42.4802,    17.6133, 0, 6, 1, 7.2 
Line.MDV201_HN_2_376_ABC28193,    1.01693,     0.45,     0.60,    16.6911,     6.9249, 0, 5, 3, 7.2 
Line.MDV201_HN_2_431_B789,    6.78376,     4.16,     3.46,    45.5313,    18.1353, 0, 10, 1, 7.2 
Line.MDV201_HN_2_610_A8130,    3.64075,     2.23,     1.86,    24.0571,    10.5482, 0, 7, 1, 7.2 
Line.MDV201_HN_2_682_A39565,    3.96763,     2.43,     2.02,    26.3872,    11.3796, 0, 5, 1, 7.2 
Line.MDV201_HN_2_944_C44577,    13.3049,     8.16,     6.79,    88.5232,    36.5183, 0, 14, 1, 7.2 
Line.MDV201_DA_8_693_B88665,    2.45994,     1.51,     1.26,    16.4345,    6.53818, 0, 3, 1, 7.2 
Line.MDV201_C_1_067_ABC8072,    89.4311,    39.92,    52.92,    1225.06,     506.59, 0, 259, 3, 7.2 
Line.C_1P036_SW,    17.1337,     4.28,     2.86,    112.842,    48.4279, 0, 19, 1, 7.2 
Line.MDV201_8077ELB,    17.1337,     0.86,     0.86,    112.842,    48.4277, 0, 19, 1, 7.2 
Line.MDV201_HN_2_966_A63718,    13.3804,     8.21,     6.83,    89.0037,     38.419, 0, 17, 1, 7.2 
Line.MDV201_1160491ELB-1_SW,    6.09049,     1.52,     1.02,    40.1448,    17.1157, 0, 6, 1, 7.2 
Line.MDV201_1160491ELB,    6.09049,     0.30,     0.30,    40.1448,    17.1157, 0, 6, 1, 7.2 
Line.MDV201_HN_2_683_A39601,    1.45792,     0.89,     0.74,     9.6953,    4.18227, 0, 2, 1, 7.2 
Line.MDV201_HN_2_953_B14996,    7.94296,     4.87,     4.05,    51.7991,    20.8246, 0, 9, 1, 7.2 
Line.MDV201_HN_2_281_A8186,     1.0789,     0.86,     0.72,    7.17172,    3.08101, 0, 2, 1, 7.2 
Line.MDV201_HN_2_456_ABC62242,    87.5087,    25.89,    21.55,    1322.57,    555.987, 0, 232, 3, 7.2 
Line.MDV201_HN_2_126_C63704,   0.544453,     0.33,     0.28,    3.64108,    1.59118, 0, 1, 1, 7.2 
Line.MDV201_DA_8_935_ABC107782, 0.00197211,     0.00,     0.00, 4.23216E-010, -0.0394004, 0, 0, 3, 7.2 
Line.MDV201_C_1P035_A1160496,    15.4932,    10.33,    10.33,    102.046,    43.7696, 0, 17, 1, 7.2 
Line.MDV201_105409FUSE,    97.4044,     4.87,     4.06,    945.569,    389.486, 0, 178, 3, 7.2 
Line.SW-C_1_268_SW,    88.2761,    22.07,    14.71,    1069.86,    439.601, 0, 232, 3, 7.2 
Line.MDV201_1140228USD,    88.2761,     4.41,     3.68,    1069.85,    439.591, 0, 232, 3, 7.2 
Line.MDV201_HN_2_102_ABC39611,    73.0801,    33.52,    27.89,    929.287,    381.939, 0, 208, 3, 7.2 
Line.MDV201_HN_2_645_A28234,    12.2036,     5.60,     4.66,    81.0874,    35.0308, 0, 17, 1, 7.2 
Line.MDV201_1160502ELB-1_SW,  0.0154495,     0.00,     0.00, 3.04754E-005,  -0.110854, 0, 0, 1, 7.2 
Line.MDV201_1160502ELB,  0.0154535,     0.00,     0.00, 4.42695E-006,  -0.110883, 0, 0, 1, 7.2 
Line.MDV201_HN_2_116_ABC28285,    22.5338,    10.34,     8.60,    212.039,    87.9308, 0, 56, 3, 7.2 
Line.HN_2P008_SW,    31.8485,     7.96,     5.31,    207.893,    82.5769, 0, 28, 1, 7.2 
Line.MDV201_6569ELB,    31.8485,     1.59,     1.59,    207.892,    82.5759, 0, 28, 1, 7.2 
Line.MDV201_DA_8_724_C46405,    23.0154,    18.41,    15.34,    152.408,    62.7097, 0, 30, 1, 7.2 
Line.MDV201_HN_1_451_B52514,    3.05459,     1.87,     1.56,    20.1615,    8.02187, 0, 4, 1, 7.2 
Line.MDV201_100476FUSE,    1.00236,     0.05,     0.04,    6.78742,    2.78096, 0, 1, 1, 7.2 
Line.MDV201_HN_2_200_ABC841,    142.761,    63.73,    84.47,    2355.97,    976.694, 0, 450, 3, 7.2 
Line.MDV201_1144248FUSE,   0.380129,     0.02,     0.02,    2.50693,    1.04679, 0, 1, 1, 7.2 
Line.MDV201_HN_2_603_A8152,    19.9468,    12.24,    10.18,    132.188,     57.476, 0, 36, 1, 7.2 
Line.MDV201_HN_2_708_C52527,    19.6181,     9.00,     7.49,    132.406,    54.7648, 0, 26, 1, 7.2 
Line.MDV201_1140226FUSE,    1.63463,     0.08,     0.07,    11.0437,    4.52232, 0, 2, 1, 7.2 
Line.MDV201_HN_2_082_ABC62250,    87.5094,    25.89,    21.55,    1174.43,    495.033, 0, 206, 3, 7.2 
Line.MDV201_HN_2_991_A798,    19.6102,    12.03,    10.01,    131.316,    56.6819, 0, 27, 1, 7.2 
Line.MDV201_112113FUSE,    1.82153,     0.09,     0.08,    11.9449,    5.18098, 0, 4, 1, 7.2 
Line.MDV201_HN_2_460_C62258,     4.6335,     2.13,     1.77,    30.9141,    12.7029, 0, 5, 1, 7.2 
Line.MDV201_HN_2_963_A14858,    15.9783,     9.80,     8.15,    106.332,    45.8983, 0, 21, 1, 7.2 
Line.MDV201_DA_8_869_C58437,    23.0161,    18.41,    15.34,    152.323,    62.6785, 0, 30, 1, 7.2 
Line.MDV201_HN_2_143_ABC63642,    158.371,    34.96,    29.11,     2818.2,    1179.02, 0, 553, 3, 7.2 
Line.MDV201_HN_2_123_C28299,    3.27602,     2.62,     2.18,    22.0985,    9.12519, 0, 6, 1, 7.2 
Line.MDV201_DA_8_959_C74455,    27.5558,    22.04,    18.37,    182.743,     75.236, 0, 37, 1, 7.2 
Line.MDV201_106257FUSE,   0.630491,     0.03,     0.03,    4.20896,    1.70696, 0, 1, 1, 7.2 
Line.MDV201_DA_8_673_A6595,    20.4108,    12.52,    10.41,    134.631,    58.2553, 0, 24, 1, 7.2 
Line.MDV201_HN_2_369_A28280,    3.57314,     2.86,     2.38,    23.4696,    10.1226, 0, 7, 1, 7.2 
Line.MDV201_HN_2_651_A28243,    1.77678,     0.82,     0.68,     11.812,    5.08883, 0, 3, 1, 7.2 
Line.MDV201_99617FUSE,    22.1328,     1.11,     0.92,    145.882,    62.4697, 0, 25, 1, 7.2 
