Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_HN_21095_C1148537,    1.29776,     0.60,     0.50,    8.72728,    3.38322, 0, 1, 1, 7.2 
Line.MDV201_HN_2_807_B39621,    15.9264,     7.31,     6.08,    105.854,    42.2483, 0, 16, 1, 7.2 
Line.MDV201_DA_8_686_B74445,    25.6375,    15.73,    13.08,    171.402,    68.3934, 0, 34, 1, 7.2 
Line.MDV201_HN_2_419_A827,    14.1713,     8.69,     7.23,    94.8489,     40.973, 0, 21, 1, 7.2 
Line.MDV202_HN_2_358_ABC62257, 2.91038E-011,     0.00,     0.00, -4.38795E-012, -3.97491E-011, 0, 0, 3, 7.2 
Line.MDV201_HN_2_479_C8116,    1.29138,     0.79,     0.66,    8.70309,     3.6178, 0, 4, 1, 7.2 
Line.MDV201_HN_2_406_B806,      24.47,    15.01,    12.48,     164.38,    65.5455, 0, 32, 1, 7.2 
Line.MDV201_C_1_068_ABC69490,    88.7948,    39.64,    52.54,    1074.39,     441.93, 0, 233, 3, 7.2 
Line.MDV201_HN_2_716_C52523,    18.8257,     8.64,     7.19,    127.051,    52.5278, 0, 25, 1, 7.2 
Line.MDV201_C_1P038_A1160493,    22.1331,    14.76,    14.76,    145.863,    62.4608, 0, 25, 1, 7.2 
Line.HN_1P002_SW,   0.887348,     0.22,     0.15,    5.87386,    2.63234, 0, 1, 1, 7.2 
Line.MDV201_1145434ELB,   0.887352,     0.04,     0.04,    5.87388,    2.63235, 0, 1, 1, 7.2 
Line.SW-HN_2_029_SW,    87.5125,    21.88,    14.59,    1104.67,    466.193, 0, 196, 3, 7.2 
Line.MDV201_1144239USD,    87.5125,     4.38,     3.65,    1104.66,    466.182, 0, 196, 3, 7.2 
Line.MDV201_C_1P033_A1160463,    6.09049,     4.06,     4.06,    40.1448,    17.1157, 0, 6, 1, 7.2 
Line.MDV201_1160494ELB-1_SW,    19.2984,     4.82,     3.22,    127.175,    54.4416, 0, 22, 1, 7.2 
Line.MDV201_1160494ELB,    19.2984,     0.96,     0.96,    127.175,    54.4412, 0, 22, 1, 7.2 
Line.MDV201_HN_2_969_A63709,    5.18478,     3.18,     2.65,    34.4823,    14.8681, 0, 6, 1, 7.2 
Line.C_1P028_SW,    12.3759,     3.09,     2.06,    81.6375,    34.9612, 0, 15, 1, 7.2 
Line.MDV201_8102ELB,    12.3759,     0.62,     0.62,    81.6374,    34.9611, 0, 15, 1, 7.2 
Line.MDV201_DA_8_201_C46403,    27.5555,    22.04,    18.37,    182.788,    75.2546, 0, 37, 1, 7.2 
Line.MDV201_HN_2_286_ABC8178,    97.4079,    28.82,    23.99,    873.738,    357.461, 0, 166, 3, 7.2 
Line.MDV201_HN_1_449_B94735,    8.22167,     5.04,     4.19,    54.2344,    21.6904, 0, 10, 1, 7.2 
Line.MDV201_HN_2_912_A6579,   0.863948,     0.53,     0.44,    5.70274,    2.47501, 0, 2, 1, 7.2 
Line.MDV201_DA_8_677_A56760,    9.48233,     5.82,     4.84,    62.5151,    27.0401, 0, 11, 1, 7.2 
Line.MDV201_HN_2_164_B6574,    47.0005,    37.60,    31.33,     307.17,    122.136, 0, 44, 1, 7.2 
Line.MDV201_HN_2_822_B39619,    2.64456,     1.21,     1.01,    17.5779,    7.00595, 0, 2, 1, 7.2 
Line.MDV201_HN_1_334_C28312,    1.86814,     0.86,     0.71,    12.5436,    5.13556, 0, 4, 1, 7.2 
Line.MDV201_HN_2_304_A8174,    1.09087,     0.67,     0.56,    7.24507,    3.13171, 0, 2, 1, 7.2 
Line.MDV201_HN_2_648_A28250,    10.6012,     4.86,     4.05,    70.4745,    30.4014, 0, 12, 1, 7.2 
Line.MDV201_DA_8_692_B88660,    6.37335,     3.91,     3.25,    42.5799,    16.9483, 0, 8, 1, 7.2 
Line.MDV201_HN_2_001_B14990,    1.27129,     1.02,     0.85,    8.34589,    3.38093, 0, 4, 1, 7.2 
Line.MDV201_HN_2_871_C39630,    25.6927,    11.79,     9.81,    172.791,    71.3816, 0, 28, 1, 7.2 
Line.MDV201_HN_2_132_A1010739,    1.32087,     0.81,     0.67,    8.70281,    3.78727, 0, 1, 1, 7.2 
Line.MDV201_HN_2_486_C1103251,     10.433,     6.40,     5.32,    70.4175,    29.0573, 0, 12, 1, 7.2 
Line.MDV201_HN_2_288_C63719,    2.51346,     1.54,     1.28,    16.8529,    6.92569, 0, 5, 1, 7.2 
Line.MDV201_HN_2_618_ABC28220,    97.4032,    21.50,    17.91,    1133.97,    467.995, 0, 215, 3, 7.2 
Line.MDV201_DA_8_740_ABC6594,     57.219,    16.93,    14.09,    898.169,    375.443, 0, 156, 3, 7.2 
Line.MDV201_HN_2_607_A21652,    1.42785,     0.88,     0.73,    9.44653,    4.10866, 0, 3, 1, 7.2 
Line.MDV201_HN_2_726_A63675,    2.91227,     1.34,     1.11,    19.3653,    8.37756, 0, 4, 1, 7.2 
Line.MDV201_HN_2_389_B63636,    34.5676,    21.21,    17.64,    232.379,    92.6863, 0, 46, 1, 7.2 
Line.MDV201_HN_2_103_ABC39605,    73.0806,    33.52,    27.89,    883.887,    362.328, 0, 200, 3, 7.2 
Line.MDV201_DA_8_256_ABC88675,    1.41527,     0.31,     0.26,    12.5195,    5.12513, 0, 3, 3, 7.2 
Line.MDV201_HN_2_512_B1144252,     2.9291,     1.34,     1.12,    19.1886,    7.66359, 0, 2, 1, 7.2 
Line.MDV201_HN_2_250_ABC801,    158.372,    34.96,    29.11,    2798.24,    1167.37, 0, 550, 3, 7.2 
Line.MDV201_HN_21000_ABC8084,    142.762,    63.73,    84.47,     1786.4,    738.073, 0, 349, 3, 7.2 
Line.MDV201_HN_2_811_ABC63638,    388.016,    62.68,    52.22,     7345.6,    3145.58, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_542_A851,    3.93582,     2.41,     2.01,    26.0798,     11.309, 0, 6, 1, 7.2 
Line.MDV201_DA_8_778_A58422,    1.66645,     1.02,     0.85,    11.0022,    4.71786, 0, 1, 1, 7.2 
Line.MDV201_HN_2_832_B69491,    14.7874,     6.78,     5.64,    98.3399,    39.3626, 0, 16, 1, 7.2 
Line.MDV201_1008229FUSE,    4.77417,     0.24,     0.20,     31.648,    12.5792, 0, 7, 1, 7.2 
Line.MDV201_HN_2_119_A28282,    5.24631,     4.20,     3.50,    34.4195,    14.9704, 0, 12, 1, 7.2 
Line.MDV201_HN_2_819_ABC8177,    97.4071,    28.82,    23.99,    882.577,    361.566, 0, 167, 3, 7.2 
Line.MDV201_99419FUSE,    2.13649,     0.11,     0.09,    14.1092,    6.07646, 0, 2, 1, 7.2 
Line.MDV201_HN_2_247_ABC44582,    139.734,    41.34,    34.42,    1948.74,     818.18, 0, 338, 3, 7.2 
Line.MDV201_HN_2_759_ABC847,   0.394495,     0.24,     0.20,    7.82321,    3.27957, 0, 3, 3, 7.2 
Line.MDV201_HN_2_155_B39757,     92.143,    73.71,    61.43,    609.484,    243.843, 0, 103, 1, 7.2 
Line.MDV201_HN_2_530_C8156,    2.39701,     1.47,     1.22,    16.1292,    6.63132, 0, 3, 1, 7.2 
Line.C_1P114_SW,   0.662662,     0.17,     0.11,    4.36155,    1.92281, 0, 1, 1, 7.2 
Line.MDV201_8159ELB,   0.662663,     0.03,     0.03,    4.36155,    1.92281, 0, 1, 1, 7.2 
Line.MDV201_HN_2_604_A28213,    17.5022,    10.74,     8.93,    115.946,    50.4643, 0, 33, 1, 7.2 
Line.MDV201_HN_2_879_B825,    5.75782,     3.53,     2.94,     38.637,    15.3964, 0, 8, 1, 7.2 
Line.MDV201_HN_2_100_A39592,    1.36547,     0.84,     0.70,    8.97723,    3.85753, 0, 1, 1, 7.2 
Line.MDV201_HN_2_626_C14867,    2.52577,     1.16,     0.96,    17.0641,    7.00395, 0, 3, 1, 7.2 
Line.MDV201_HN_2_329_C39765,    7.83489,     6.27,     5.22,    52.4078,    21.5864, 0, 14, 1, 7.2 
Line.MDV201_HN_2_490_C8110,    6.33959,     3.89,     3.23,    42.7737,      17.66, 0, 7, 1, 7.2 
Line.MDV201_HN_2_869_C830,    34.2103,    15.69,    13.06,    230.083,    95.2861, 0, 34, 1, 7.2 
Line.MDV201_107108FUSE,    56.2992,     2.81,     2.35,    378.951,    151.253, 0, 77, 1, 7.2 
Line.MDV201_DA_8_397_C1023342,    1.21509,     0.75,     0.62,    8.07842,     3.2951, 0, 1, 1, 7.2 
Line.MDV201_HN_2P013_B1160483,    12.8488,     8.57,     8.57,    83.8271,    33.2803, 0, 12, 1, 7.2 
Line.MDV201_HN_2_388_B802,    32.2542,    19.79,    16.46,    216.767,    86.4517, 0, 43, 1, 7.2 
Line.MDV201_HN_2_817_ABC14880,    97.4057,    28.82,    23.99,    887.802,    364.375, 0, 168, 3, 7.2 
Line.MDV201_1144265FUSE,    26.1298,     1.31,     1.09,    176.466,    72.8965, 0, 34, 1, 7.2 
Line.MDV201_DA_8_735_C74437,     5.3868,     3.30,     2.75,    35.6044,    14.6323, 0, 7, 1, 7.2 
Line.MDV201_HN_2_076_A14843,   0.943075,     0.75,     0.63,    6.26708,    2.69371, 0, 1, 1, 7.2 
Line.MDV201_HN_2_838_B39578,    50.1271,    22.99,    19.13,    330.823,    132.312, 0, 72, 1, 7.2 
Line.MDV201_HN_2_118_ABC28287,    19.6272,     9.00,     7.49,    192.484,    79.9318, 0, 52, 3, 7.2 
Line.MDV201_HN_2_433_B787,    3.21365,     1.97,     1.64,    21.5674,    8.59055, 0, 5, 1, 7.2 
Line.MDV201_HN_2_828_ABC28247,     139.73,    41.34,    34.42,    2095.03,    884.745, 0, 368, 3, 7.2 
Line.MDV201_1160464ELB-1_SW,    15.4932,     3.87,     2.58,    102.046,    43.7698, 0, 17, 1, 7.2 
Line.MDV201_1160464ELB,    15.4932,     0.77,     0.77,    102.046,    43.7696, 0, 17, 1, 7.2 
Line.MDV201_HN_1_175_A94743,    1.00035,     0.80,     0.67,    6.55485,    2.85587, 0, 2, 1, 7.2 
Line.MDV201_HN_2_631_C28233,    10.2142,     4.69,     3.90,    68.9557,    28.4854, 0, 11, 1, 7.2 
Line.MDV201_DA_8_927_A74424,    21.9111,    10.05,     8.36,    144.007,    62.4158, 0, 19, 1, 7.2 
Line.MDV201_HN_2_105_B103729,    51.8105,     2.59,     2.16,    342.016,    136.813, 0, 74, 1, 7.2 
Line.MDV201_HN_21023_A8193,    5.65679,     4.53,     3.77,    37.5862,    16.1869, 0, 7, 1, 7.2 
Line.MDV201_HN_2_160_B6573,     82.915,    66.33,    55.28,    543.286,    216.665, 0, 89, 1, 7.2 
Line.MDV201_HN_2_371_B6575,    78.7219,    62.98,    52.48,    515.065,    205.313, 0, 83, 1, 7.2 
Line.MDV201_HN_2_798_B848,    53.3343,    24.47,    20.36,    355.023,    141.928, 0, 57, 1, 7.2 
Line.MDV201_HN_1_153_C1012415,  0.0841379,     0.07,     0.06,   0.532022,   0.299325, 0, 1, 1, 7.2 
Line.MDV201_HN_2_320_C28302,    1.00238,     0.61,     0.51,    6.78742,    2.78133, 0, 1, 1, 7.2 
Line.MDV201_HN_2_131_ABC8080,    90.8104,    40.54,    53.73,    1430.32,    595.228, 0, 292, 3, 7.2 
Line.MDV201_HN_1_333_C1012409,    2.38295,     1.09,     0.91,    15.9676,    6.63162, 0, 5, 1, 7.2 
Line.MDV201_HN_2_623_C14865,     7.1325,     3.27,     2.72,    48.1817,    19.8093, 0, 9, 1, 7.2 
Line.MDV201_DA_8_779_A58418,    1.66561,     1.02,     0.85,    11.0025,    4.70264, 0, 1, 1, 7.2 
Line.MDV201_HN_2_324_C14844,   0.555947,     0.44,     0.37,    3.74653,    1.58628, 0, 1, 1, 7.2 
Line.MDV201_HN_2_521_C8087,    16.4204,    10.07,     8.38,    110.543,    45.5189, 0, 22, 1, 7.2 
Line.MDV201_HN_2_415_A845, 0.000883104,     0.00,     0.00, 4.41817E-011, -0.00643555, 0, 0, 1, 7.2 
Line.MDV201_HN_2_823_ABC28244,    139.731,    41.34,    34.42,    2094.05,    883.258, 0, 368, 3, 7.2 
Line.MDV201_C_1_405_A8134,    10.6031,     6.50,     5.41,    70.1667,    30.5324, 0, 20, 1, 7.2 
Line.MDV201_1160462ELB-1_SW,    3.17846,     0.79,     0.53,    20.9425,    8.94816, 0, 3, 1, 7.2 
Line.MDV201_1160462ELB,    3.17846,     0.16,     0.16,    20.9425,    8.94813, 0, 3, 1, 7.2 
Line.MDV201_C_1_321_A69464,    1.49775,     1.20,     1.00,    9.80249,    4.35915, 0, 3, 1, 7.2 
Line.MDV201_HN_2_844_B69622,    33.7129,    15.46,    12.87,    222.071,    88.6038, 0, 49, 1, 7.2 
Line.MDV201_DA_8_861_B1149720,    2.27582,     1.40,     1.16,    15.2603,    6.06713, 0, 2, 1, 7.2 
Line.MDV201_HN_2_403_B792,    2.63011,     1.61,     1.34,    17.6699,    7.04656, 0, 4, 1, 7.2 
Line.MDV201_HN_2_835_B39615,    6.12666,     2.81,     2.34,    40.7493,    16.2653, 0, 7, 1, 7.2 
Line.MDV201_HN_21038_AB28191,   0.330935,     0.15,     0.13,    2.67518,    1.12842, 0, 2, 2, 7.2 
Line.MDV201_HN_2_158_B14994,    86.6418,    69.31,    57.76,    569.917,    227.625, 0, 93, 1, 7.2 
Line.MDV201_HN_2_145_ABC63662,    255.766,    41.32,    34.42,    4649.99,    1951.55, 0, 893, 3, 7.2 
Line.MDV201_1012411FUSE,    3.42738,     0.17,     0.14,    22.9711,     9.5265, 0, 6, 1, 7.2 
Line.MDV201_HN_2_154_B62298,    95.1066,    76.09,    63.40,    630.973,    252.737, 0, 110, 1, 7.2 
Line.MDV201_HN_2_392_B63661,    56.2993,    34.54,    28.72,    378.951,     151.25, 0, 77, 1, 7.2 
Line.MDV201_HN_1_164_C89779,    1.82879,     1.46,     1.22,    12.2766,    5.03065, 0, 3, 1, 7.2 
Line.MDV201_HN_2_015_ABC63665,     97.398,    21.50,    17.90,    1823.27,    763.727, 0, 339, 3, 7.2 
Line.MDV201_HN_2_639_C28236, 0.00113084,     0.00,     0.00, -4.86207E-012, -0.00826144, 0, 0, 1, 7.2 
Line.MDV201_HN_21015_C63716,    4.07227,     2.50,     2.08,    27.3339,    11.1523, 0, 7, 1, 7.2 
Line.MDV201_HN_2_335_B8197,    1.79458,     1.10,     0.92,    11.7415,    4.67845, 0, 2, 1, 7.2 
Line.MDV201_HN_2_398_B63633,    12.1014,     7.42,     6.17,    81.3327,    32.4229, 0, 17, 1, 7.2 
Line.MDV201_HN_2_139_ABC8111,    22.0456,     9.84,    13.04,    227.427,    96.7708, 0, 60, 3, 7.2 
Line.MDV201_HN_2_078_C28275,    1.48729,     1.19,     0.99,    10.0521,    4.16031, 0, 3, 1, 7.2 
Line.MDV201_DA_8_719_ABC67893,   0.476033,     0.11,     0.09,    3.15339,    1.22385, 0, 1, 3, 7.2 
Line.MDV201_1160506ELB-1_SW,    2.74429,     0.69,     0.46,    18.0921,     7.7724, 0, 3, 1, 7.2 
Line.MDV201_1160506ELB,    2.74429,     0.14,     0.14,    18.0921,    7.77238, 0, 3, 1, 7.2 
Line.MDV201_HN_2_008_C28276,    19.6291,    15.70,    13.09,    131.506,    54.2046, 0, 33, 1, 7.2 
Line.MDV201_HN_21054_B1144247,   0.380147,     0.17,     0.15,    2.50693,    1.04714, 0, 1, 1, 7.2 
Line.MDV201_HN_2_833_B39620,     11.856,     5.44,     4.53,     78.832,    31.5664, 0, 13, 1, 7.2 
Line.HN_2P015_SW,    7.53165,     1.88,     1.26,    49.1263,    19.5134, 0, 7, 1, 7.2 
Line.MDV201_39755ELB,    7.53165,     0.38,     0.38,    49.1262,    19.5134, 0, 7, 1, 7.2 
Line.MDV201_DA_8_138_B6581,    8.65678,     6.93,     5.77,    56.5256,    22.4979, 0, 10, 1, 7.2 
Line.MDV201_HN_2_156_B39758,    89.1753,    71.34,    59.45,     589.24,    235.711, 0, 100, 1, 7.2 
Line.MDV201_HN_2_850_B52520,    18.1855,     8.34,     6.94,    119.685,    47.6985, 0, 26, 1, 7.2 
Line.MDV201_1144240FUSE,   0.959364,     0.05,     0.04,    6.32406,    2.79368, 0, 2, 1, 7.2 
Line.MDV201_HN_2_093_ABC63714,    139.732,    41.34,    34.42,    1962.79,    825.829, 0, 342, 3, 7.2 
Line.MDV201_HN_2_841_B94728,    42.9665,    19.71,    16.40,    283.268,     113.16, 0, 62, 1, 7.2 
Line.MDV201_DA_8_217_B56788,    3.57511,     1.32,     1.10,    23.3229,    9.32018, 0, 5, 1, 7.2 
Line.MDV201_HN_1_283_A89823,    1.10107,     0.68,     0.56,    7.23062,     3.1201, 0, 1, 1, 7.2 
Line.MDV201_HN_2_096_ABC39575,    35.0595,    16.08,    13.38,    442.578,    182.769, 0, 108, 3, 7.2 
Line.MDV201_C_1_401_A21651,    13.4132,     8.23,     6.84,    88.7977,    38.6411, 0, 26, 1, 7.2 
Line.MDV201_HN_2_401_B63632,    5.66821,     3.48,     2.89,    38.0866,    15.1805, 0, 9, 1, 7.2 
Line.MDV201_HN_2_009_C28270,    16.6946,    13.36,    11.13,    111.821,    46.0845, 0, 29, 1, 7.2 
Line.MDV201_HN_21016_C63717,   0.935502,     0.57,     0.48,    6.26628,    2.59304, 0, 1, 1, 7.2 
Line.MDV201_HN_2_013_C28260,    9.62786,     7.70,     6.42,    64.4163,    26.5289, 0, 17, 1, 7.2 
Line.MDV201_HN_21093_C1012641,   0.623718,     0.23,     0.19,      4.214,    1.63877, 0, 1, 1, 7.2 
Line.MDV201_HN_2_012_C28259,    11.9629,     9.57,     7.98,    80.0417,    32.9799, 0, 20, 1, 7.2 
Line.MDV201_HN_2_464_C62232,    14.8349,     6.80,     5.66,    98.9919,    40.7095, 0, 17, 1, 7.2 
Line.MDV201_HN_2_418_A835,    13.5669,     8.32,     6.92,    90.8059,    39.1857, 0, 20, 1, 7.2 
Line.MDV201_HN_1_335_C28311,    1.82628,     0.84,     0.70,    12.2774,     4.9832, 0, 3, 1, 7.2 
Line.MDV201_HN_2_981_B14997,     1.5968,     0.98,     0.81,    10.4258,    4.14465, 0, 2, 1, 7.2 
Line.MDV201_1144251FUSE,    3.24126,     0.16,     0.14,    21.2002,    8.47065, 0, 5, 1, 7.2 
Line.MDV201_C_1_402_A21650,    12.2468,     7.51,     6.25,    81.0606,    35.2927, 0, 24, 1, 7.2 
Line.MDV201_DA_8_689_B46389,    20.5189,    12.59,    10.47,    137.125,    54.6699, 0, 27, 1, 7.2 
Line.MDV201_HN_2_413_A838,    9.12262,     5.60,     4.65,    61.0387,    26.3242, 0, 14, 1, 7.2 
Line.C_1P031_SW,     1.7316,     0.43,     0.29,    11.4481,    4.82855, 0, 3, 1, 7.2 
Line.MDV201_8147ELB,     1.7316,     0.09,     0.09,    11.4481,    4.82854, 0, 3, 1, 7.2 
Line.MDV201_C_1_266_ABC8079,    89.4902,    39.95,    52.95,    1421.04,    590.965, 0, 291, 3, 7.2 
Line.MDV201_HN_2_857_B94741,    6.87957,     4.22,     3.51,    45.2788,    18.0596, 0, 10, 1, 7.2 
Line.MDV201_C_1_162_A69459,   0.641843,     0.51,     0.43,    4.20927,    1.84831, 0, 1, 1, 7.2 
Line.MDV201_1144250FUSE,    37.8938,     1.89,     1.58,    247.488,    98.3429, 0, 33, 1, 7.2 
Line.MDV201_HN_2_847_B14853,    30.1394,    13.83,    11.50,    198.444,    79.1195, 0, 44, 1, 7.2 
Line.MDV201_DA_8_507_ABC6580,    81.1656,    24.01,    19.99,    1056.71,    444.538, 0, 184, 3, 7.2 
Line.MDV201_C_1_406_A8135,    5.45971,     3.35,     2.79,    36.1573,    15.6453, 0, 9, 1, 7.2 
Line.MDV201_HN_2_476_C1144242,    8.91068,     5.47,     4.55,    60.1397,    24.7763, 0, 14, 1, 7.2 
Line.MDV201_HN_2_168_C14978,    2.86261,     2.29,     1.91,    19.1374,    7.88711, 0, 7, 1, 7.2 
Line.MDV201_HN_2_897_B94726,    11.9142,     7.31,     6.08,    78.5862,    31.4797, 0, 14, 1, 7.2 
Line.MDV201_DA_8_972_C74454,    0.87965,     0.32,     0.27,    5.83086,    2.38615, 0, 1, 1, 7.2 
Line.MDV201_HN_2_317_C28271,    3.99733,     2.45,     2.04,    27.0637,    11.1059, 0, 5, 1, 7.2 
Line.MDV201_HN_2_532_A8118,    1.28627,     0.79,     0.66,     8.4921,    3.66627, 0, 2, 1, 7.2 
Line.MDV201_HN_2_301_B62297,    93.0286,    74.42,    62.02,    616.181,    246.616, 0, 105, 1, 7.2 
Line.MDV201_DA_8_808_C46400,    1.32638,     0.61,     0.51,    8.80729,    3.60825, 0, 1, 1, 7.2 
Line.MDV201_HN_2_642_A14894,    3.23046,     1.48,     1.23,    21.4596,     9.3007, 0, 3, 1, 7.2 
Line.MDV201_HN_2_614_ABC28232,    97.4016,    21.50,    17.90,    1353.79,    561.157, 0, 253, 3, 7.2 
Line.MDV201_DA_8_945_B56775,    2.10046,     0.96,     0.80,    14.0845,    5.58735, 0, 1, 1, 7.2 
Line.C_1P027_SW,    2.74724,     0.69,     0.46,    18.0919,     7.8257, 0, 3, 1, 7.2 
Line.MDV201_8109ELB,    2.74724,     0.14,     0.14,    18.0919,     7.8257, 0, 3, 1, 7.2 
Line.MDV201_DA_8_607_C46406,    25.1318,    20.11,    16.75,     166.51,    68.5035, 0, 33, 1, 7.2 
Line.MDV201_C_1P027_A1160498,    2.74429,     1.83,     1.83,    18.0921,     7.7724, 0, 3, 1, 7.2 
Line.MDV201_HN_2_396_B63635,    16.1261,     9.89,     8.23,    108.418,    43.2123, 0, 22, 1, 7.2 
Line.MDV201_HN_2_074_A8182,   0.815259,     0.65,     0.54,    5.41736,    2.32903, 0, 1, 1, 7.2 
Line.MDV202_OSW_1010730, 0.00170458,     0.00,     0.00, 3.48447E-009,  0.0344509, 0, 0, 3, 7.2 
Line.MDV201_HN_2_144_ABC63664,     158.37,    34.96,    29.11,    2818.98,    1180.72, 0, 553, 3, 7.2 
Line.MDV201_HN_2_866_C63673,    9.85913,     4.52,     3.76,    66.2787,    27.3451, 0, 11, 1, 7.2 
Line.MDV201_C_1P025_A1160503,    8.06741,     5.38,     5.38,    53.2457,    22.7246, 0, 9, 1, 7.2 
Line.MDV201_HN_2_091_ABC44583,    133.797,    39.58,    32.95,    1869.28,    785.364, 0, 320, 3, 7.2 
Line.MDV201_HN_2_853_B39587,    7.11432,     3.26,     2.72,    46.8006,    18.6655, 0, 10, 1, 7.2 
Line.C_1P023_SW,    24.6252,     6.16,     4.10,    162.529,    69.4661, 0, 28, 1, 7.2 
Line.MDV201_8145ELB,    24.6252,     1.23,     1.23,    162.528,    69.4655, 0, 28, 1, 7.2 
Line.MDV201_HN_2_111_ABC69617,    34.8706,    16.00,    13.31,    326.872,    135.855, 0, 86, 3, 7.2 
Line.MDV201_HN_2_478_C8115,    2.31429,     1.42,     1.18,     15.603,    6.46919, 0, 6, 1, 7.2 
Line.MDV201_HN_2_395_ABC63657,    383.035,    61.88,    51.55,    7141.48,    3015.09, 0, 1340, 3, 7.2 
Line.MDV201_HN_2_805_B39624,    22.3837,    10.27,     8.54,    148.826,    59.3714, 0, 23, 1, 7.2 
Line.MDV201_HN_2P011_B1160477,    21.2358,    14.16,    14.16,    138.569,    55.0513, 0, 19, 1, 7.2 
Line.C_1P025_SW,    8.07662,     2.02,     1.35,    53.2412,    22.8905, 0, 9, 1, 7.2 
Line.MDV201_8101ELB,    8.07662,     0.40,     0.40,    53.2411,    22.8904, 0, 9, 1, 7.2 
Line.MDV201_HN_2_657_C62231,    60.5172,    27.76,    23.10,     403.72,    167.135, 0, 63, 1, 7.2 
Line.MDV201_DA_8_140_ABC56751,    57.2198,    16.93,    14.09,    882.674,    369.174, 0, 153, 3, 7.2 
Line.MDV201_HN_1_266_A28307,    2.26344,     1.81,     1.51,    14.8653,    6.41305, 0, 4, 1, 7.2 
Line.MDV201_HN_2_099_A39591,    1.36483,     0.84,     0.70,     8.9774,    3.84591, 0, 1, 1, 7.2 
Line.MDV201_HN_1P002_C1160452,   0.874909,     0.58,     0.58,    5.87393,     2.4033, 0, 1, 1, 7.2 
Line.C_1P030_SW,    5.14631,     1.29,     0.86,    33.9711,    14.4755, 0, 7, 1, 7.2 
Line.MDV201_8146ELB,    5.14631,     0.26,     0.26,    33.9711,    14.4755, 0, 7, 1, 7.2 
Line.MDV201_HN_2_725_A1144264,     6.1484,     2.82,     2.35,    40.8792,    17.7034, 0, 8, 1, 7.2 
Line.MDV201_DA_8_730_C74449,    4.41897,     2.71,     2.25,    29.2126,     12.005, 0, 6, 1, 7.2 
Line.MDV201_DA_8_905_A58413,    1.09183,     0.67,     0.56,    7.20704,    3.09549, 0, 1, 1, 7.2 
Line.MDV201_DA_8_696_B46388,    5.89872,     3.62,     3.01,    39.4066,    15.6809, 0, 8, 1, 7.2 
Line.MDV201_HN_1_182_C1012413,    1.11181,     0.89,     0.74,    7.43164,    3.13741, 0, 3, 1, 7.2 
Line.MDV201_HN_2_873_C63668,    18.4909,     8.48,     7.06,    124.347,    51.2921, 0, 22, 1, 7.2 
Line.MDV201_1160495ELB-1_SW,    11.1852,     2.80,     1.86,    73.6764,    31.5695, 0, 12, 1, 7.2 
Line.MDV201_1160495ELB,    11.1853,     0.56,     0.56,    73.6764,    31.5694, 0, 12, 1, 7.2 
Line.MDV201_HN_2_620_C28227,    17.4192,     7.99,     6.65,    117.646,    48.5463, 0, 19, 1, 7.2 
Line.MDV201_C_1_507_A8073,    22.1328,    13.58,    11.29,    145.882,    62.4696, 0, 25, 1, 7.2 
Line.MDV201_C_1P023_A1160460,    24.6187,    16.41,    16.41,    162.559,    69.3606, 0, 28, 1, 7.2 
Line.MDV201_HN_2_860_B39603,    2.69977,     1.24,     1.03,    17.9416,    7.15505, 0, 3, 1, 7.2 
Line.MDV201_HN_2_925_A28283,   0.613371,     0.38,     0.31,    4.01513,     1.7691, 0, 2, 1, 7.2 
Line.MDV201_DA_8_783_ABC58417,    3.92643,     0.87,     0.72,    31.8897,    13.3253, 0, 6, 3, 7.2 
Line.MDV201_HN_2_236_ABC108763, 0.00188808,     0.00,     0.00, 3.06855E-010, -0.0385719, 0, 0, 3, 7.2 
Line.MDV201_HN_2_345_ABC8081,    142.763,    63.73,    84.48,    1785.81,     737.56, 0, 349, 3, 7.2 
Line.MDV201_HN_2_646_A28230,    3.67591,     1.69,     1.40,    24.4322,    10.5287, 0, 6, 1, 7.2 
Line.MDV201_102186FUSE,    2.93483,     0.15,     0.12,    19.6538,    8.11059, 0, 4, 1, 7.2 
Line.MDV201_HN_2P015_B1160481,    7.52682,     5.02,     5.02,    49.1286,    19.4224, 0, 7, 1, 7.2 
Line.MDV201_HN_2_664_C62252,    51.1674,    23.47,    19.53,    340.844,    141.213, 0, 54, 1, 7.2 
Line.MDV201_HN_2_075_A14842,   0.942646,     0.75,     0.63,    6.26716,    2.68589, 0, 1, 1, 7.2 
Line.MDV201_HN_2_159_B6572,    86.2949,    69.04,    57.53,    566.525,    226.083, 0, 92, 1, 7.2 
Line.MDV201_HN_2_654_A14881,    3.53248,     1.62,     1.35,    23.4725,    10.1263, 0, 6, 1, 7.2 
Line.MDV201_HN_2_421_A808,    17.9827,    11.03,     9.17,    120.374,    52.0302, 0, 25, 1, 7.2 
Line.MDV201_DA_8_695_B46387,    7.58524,     4.65,     3.87,    50.6595,    20.2133, 0, 10, 1, 7.2 
Line.MDV201_HN_2_625_C14882,    3.29186,     1.51,     1.26,    22.2279,    9.15801, 0, 4, 1, 7.2 
Line.MDV201_C_1P031_1160490, 8.52992E-006,     0.00,     0.00, -7.2272E-006, -6.07764E-005, 0, 0, 1, 7.2 
Line.MDV201_DA_7_490_A58425,    1.66704,     1.02,     0.85,     11.002,    4.72828, 0, 1, 1, 7.2 
Line.MDV201_HN_2_328_C14830,    18.8445,    15.08,    12.56,     127.64,    52.5722, 0, 28, 1, 7.2 
Line.MDV201_HN_2_104_ABC39595,    71.5137,    32.80,    27.30,    873.195,    357.954, 0, 198, 3, 7.2 
Line.MDV201_HN_2_771_C14839,   0.763355,     0.47,     0.39,    5.14034,    2.18091, 0, 1, 1, 7.2 
Line.MDV201_1144267FUSE,    7.24753,     0.36,     0.30,     48.637,    19.3769, 0, 11, 1, 7.2 
Line.MDV201_HN_2P008_B1160475,    31.8439,    21.23,    21.23,    207.932,    82.5073, 0, 28, 1, 7.2 
Line.MDV201_DA_8_726_C39743,    20.2071,    12.40,    10.31,    133.631,     55.013, 0, 27, 1, 7.2 
Line.MDV201_C_1_712_A1000985,     11.071,     6.79,     5.65,    73.1916,    31.4072, 0, 12, 1, 7.2 
Line.MDV201_HN_2_721_C14850,    1.95792,     0.90,     0.75,    13.1889,    5.50116, 0, 2, 1, 7.2 
Line.MDV201_C_1P030_A1160499,    5.14132,     3.43,     3.43,    33.9721,    14.3843, 0, 7, 1, 7.2 
Line.MDV201_HN_2P053_C1163437,  0.0276851,     0.02,     0.02, 3.07462E-005,  -0.199677, 0, 0, 1, 7.2 
Line.MDV201_HN_21032_B62295,    1.24809,     0.57,     0.48,    8.25938,    3.32706, 0, 2, 1, 7.2 
Line.MDV201_HN_2_432_B786,    4.43844,     2.72,     2.26,     29.787,     11.868, 0, 7, 1, 7.2 
Line.MDV201_HN_2_652_A14877, 0.00109606,     0.00,     0.00, -1.72961E-010, -0.00793163, 0, 0, 1, 7.2 
Line.HN_2P007_SW,    37.9018,     9.48,     6.32,    247.393,    98.4517, 0, 33, 1, 7.2 
Line.MDV201_6568ELB,    37.9018,     1.90,     1.90,    247.391,    98.4503, 0, 33, 1, 7.2 
Line.MDV201_HN_2_951_C8188,    3.09204,     1.42,     1.18,    20.5687,    8.48757, 0, 3, 1, 7.2 
Line.MDV201_DA_8_926_A74421,    27.0003,    12.39,    10.31,    177.484,    76.9811, 0, 23, 1, 7.2 
Line.MDV201_HN_2_670_C89784,    42.2369,    19.37,    16.12,    281.232,    116.363, 0, 43, 1, 7.2 
Line.HN_2P013_SW,    12.8522,     3.21,     2.14,    83.8224,     33.343, 0, 12, 1, 7.2 
Line.MDV201_39756ELB,    12.8522,     0.64,     0.64,    83.8222,    33.3428, 0, 12, 1, 7.2 
Line.MDV201_HN_2_459_C62259,    2.35045,     1.08,     0.90,     15.682,    6.44209, 0, 2, 1, 7.2 
Line.MDV201_HN_2_660_C62246,    4.42644,     2.03,     1.69,    29.5281,    12.1388, 0, 4, 1, 7.2 
Line.MDV201_HN_21053_B89778,    0.38006,     0.17,     0.15,    2.50693,    1.04552, 0, 1, 1, 7.2 
Line.MDV201_HN_2_066_ABC14832,     97.413,    28.82,    23.99,    776.896,    313.584, 0, 143, 3, 7.2 
Line.MDV201_HN_1_237_C89785,    1.35314,     0.83,     0.69,    9.08342,     3.7206, 0, 2, 1, 7.2 
Line.MDV201_DA_8_675_A56750,     16.184,     9.93,     8.26,    106.716,    46.1933, 0, 19, 1, 7.2 
Line.MDV201_DA_8_801_ABC58430,    37.6642,     8.31,     6.92,    295.188,    121.508, 0, 61, 3, 7.2 
Line.MDV201_C_1P036_A1160465,    17.1272,    11.42,    11.42,    112.857,    48.3168, 0, 19, 1, 7.2 
Line.MDV201_HN_1_169_A39570,    2.28714,     1.40,     1.17,    15.0202,     6.4555, 0, 3, 1, 7.2 
Line.C_1P022_SW,    29.4574,     7.36,     4.91,    194.425,    83.1958, 0, 32, 1, 7.2 
Line.MDV201_8144ELB,    29.4574,     1.47,     1.47,    194.424,    83.1949, 0, 32, 1, 7.2 
Line.MDV201_HN_2_633_C28239,    14.8909,     6.83,     5.68,    100.508,    41.6512, 0, 17, 1, 7.2 
Line.MDV201_99417FUSE,   0.863928,     0.04,     0.04,    5.70274,    2.47466, 0, 2, 1, 7.2 
Line.MDV201_HN_2_386_B811,    2.68199,     1.65,     1.37,    18.0198,    7.18623, 0, 3, 1, 7.2 
Line.MDV201_C_1_370_B69485,    3.55406,     2.84,     2.37,    23.5588,    9.36696, 0, 6, 1, 7.2 
Line.MDV201_C_1_390_A8122,    10.4199,     6.39,     5.32,    68.8168,    29.6848, 0, 11, 1, 7.2 
Line.MDV201_HN_2_216_C44581,     5.9378,     3.64,     3.03,    39.8583,    16.2746, 0, 10, 1, 7.2 
Line.MDV201_102188FUSE,    3.99731,     0.20,     0.17,    27.0637,    11.1055, 0, 5, 1, 7.2 
Line.MDV201_DA_8_494_A74434,    2.09203,     0.96,     0.80,    13.7605,    6.02531, 0, 2, 1, 7.2 
Line.MDV201_HN_2_080_ABC39764,    86.0196,    25.45,    21.19,    1089.54,    459.634, 0, 193, 3, 7.2 
Line.MDV201_HN_2_437_C14848,     15.456,     7.09,     5.90,    104.276,    43.1146, 0, 21, 1, 7.2 
Line.MDV201_HN_2_658_C62236,    60.5174,    27.76,    23.10,    403.673,    167.084, 0, 63, 1, 7.2 
Line.MDV201_C_1_404_A8139,    11.0068,     6.75,     5.62,     72.829,    31.7374, 0, 21, 1, 7.2 
Line.MDV201_HN_2_957_B1103249, 0.000624508,     0.00,     0.00, 5.74105E-011, -0.0043887, 0, 0, 1, 7.2 
Line.MDV201_HN_2_089_ABC8163,    129.434,    38.29,    31.88,    1839.47,    772.455, 0, 315, 3, 7.2 
Line.MDV201_HN_2_676_C62306,     9.4386,     4.33,     3.60,    62.8471,    25.8524, 0, 10, 1, 7.2 
Line.MDV201_C_1_409_A8138,    1.69077,     1.04,     0.86,     11.194,    4.84975, 0, 3, 1, 7.2 
Line.MDV201_HN_2_528_C8154,    1.14939,     0.71,     0.59,    7.73139,    3.18696, 0, 2, 1, 7.2 
Line.MDV201_HN_2_667_C89812,    1.89112,     0.87,     0.72,    12.5809,    5.24436, 0, 3, 1, 7.2 
Line.MDV201_39763_ABC39763,    87.5125,    25.89,    21.55,    1104.66,    466.175, 0, 196, 3, 7.2 
Line.MDV201_HN_2_390_B63640,    53.0176,    32.53,    27.05,    356.552,    142.213, 0, 71, 1, 7.2 
Line.MDV201_HN_2_148_C14837,    8.31453,     6.65,     5.54,    56.2295,    23.2118, 0, 13, 1, 7.2 
Line.MDV201_C_1_353_B1008228,    1.22054,     0.75,     0.62,    8.08905,    3.22047, 0, 1, 1, 7.2 
Line.MDV201_DA_7_169_C39742,   0.387005,     0.14,     0.12,    2.55438,    1.06496, 0, 1, 1, 7.2 
Line.MDV201_DA_8_744_C46398,    32.5751,    26.06,    21.72,    216.283,    89.0445, 0, 42, 1, 7.2 
Line.MDV201_102189FUSE,   0.723763,     0.04,     0.03,    4.85679,    1.97021, 0, 1, 1, 7.2 
Line.MDV201_C_1_158_A69465,    1.49741,     1.20,     1.00,    9.80265,    4.35329, 0, 3, 1, 7.2 
Line.MDV201_HN_2_534_A8119,    4.57048,     2.80,     2.33,      30.18,    13.0202, 0, 6, 1, 7.2 
Line.MDV201_DA_8_736_C74436,    1.99773,     1.23,     1.02,    13.2052,    5.42145, 0, 3, 1, 7.2 
Line.MDV201_HN_2_107_A39589,    11.7125,     9.37,     7.81,    76.9438,    33.1377, 0, 14, 1, 7.2 
Line.MDV201_DA_8_924_A56786,    34.0293,    15.61,    12.99,    223.794,    97.0873, 0, 29, 1, 7.2 
Line.MDV201_C_1P114_A1160497,   0.657357,     0.44,     0.44,    4.36157,    1.82617, 0, 1, 1, 7.2 
Line.MDV201_HN_2_351_ABC69616,    34.8702,    16.00,    13.31,    330.794,    137.589, 0, 87, 3, 7.2 
Line.MDV201_1144235FUSE,    2.51313,     0.13,     0.10,    16.5891,    7.12561, 0, 2, 1, 7.2 
Line.MDV201_C_1_212_ABC1144233,    73.0794,     3.65,     3.04,    959.071,    394.945, 0, 213, 3, 7.2 
Line.MDV201_C_1_212_ABC69486,    73.0791,    33.52,    27.89,    959.218,    395.056, 0, 213, 3, 7.2 
Line.MDV201_HN_2_141_ABC800,    158.372,    34.96,    29.11,    2814.82,    1175.96, 0, 552, 3, 7.2 
Line.MDV201_HN_2_665_C62311,    6.52649,     2.99,     2.49,    43.4622,    17.9933, 0, 7, 1, 7.2 
Line.MDV201_HN_2_905_A39596,    1.36452,     0.84,     0.70,    8.97748,    3.84039, 0, 1, 1, 7.2 
Line.MDV201_HN_2_967_A63715,    10.3039,     6.32,     5.26,    68.5396,    29.5554, 0, 13, 1, 7.2 
Line.HN_2P027_SW,   0.630871,     0.16,     0.11,    4.21397,    1.77682, 0, 1, 1, 7.2 
Line.MDV201_1012644ELB,    0.63087,     0.03,     0.03,    4.21396,    1.77682, 0, 1, 1, 7.2 
Line.MDV201_HN_2_697_C8125,    3.36183,     2.06,     1.72,    22.6933,    9.33033, 0, 4, 1, 7.2 
Line.HN_2P053_SW,  0.0136418,     0.00,     0.00, 3.07273E-005, -0.0983907, 0, 0, 1, 7.2 
Line.MDV201_1163438ELB,  0.0136421,     0.00,     0.00, 3.30774E-005, -0.0983927, 0, 0, 1, 7.2 
Line.MDV201_HN_2_414_A843,    10.3838,     6.37,     5.30,     69.483,    29.9702, 0, 15, 1, 7.2 
Line.MDV201_HN_2_673_C62309,   0.979346,     0.45,     0.37,    6.51875,     2.6926, 0, 1, 1, 7.2 
Line.MDV201_112112FUSE,    13.6776,     0.68,     0.57,    90.2416,     36.115, 0, 17, 1, 7.2 
Line.MDV201_HN_2_441_C28268,   0.723782,     0.44,     0.37,    4.85679,    1.97057, 0, 1, 1, 7.2 
Line.MDV201_HN_2_287_C63712,    4.07157,     2.50,     2.08,    27.3356,      11.14, 0, 7, 1, 7.2 
Line.MDV201_HN_2_880_B8096,    3.90805,     2.40,     1.99,    26.2183,    10.4608, 0, 5, 1, 7.2 
Line.C_1P026_SW,    5.53553,     1.38,     0.92,    36.4733,    15.7252, 0, 6, 1, 7.2 
Line.MDV201_8105ELB,    5.53553,     0.28,     0.28,    36.4733,    15.7251, 0, 6, 1, 7.2 
Line.MDV201_DA_8_137_B8198,    1.79505,     1.10,     0.92,    11.7413,    4.68729, 0, 2, 1, 7.2 
Line.MDV201_DA_8_254_ABC58420,    3.92584,     0.87,     0.72,    36.0989,    15.0048, 0, 7, 3, 7.2 
Line.MDV201_HN_2P007_B1160471,    37.8938,    25.26,    25.26,    247.488,    98.3417, 0, 33, 1, 7.2 
Line.SW-DA_8_144_SW,     77.629,    19.41,    12.94,    1033.01,    433.985, 0, 180, 3, 7.2 
Line.MDV201_99420USD,     77.629,     3.88,     3.23,       1033,    433.976, 0, 180, 3, 7.2 
Line.MDV201_DA_8_154_ABC74439,    38.0089,    11.25,     9.36,     487.35,    198.482, 0, 99, 3, 7.2 
Line.MDV201_1023340FUSE,   0.959002,     0.05,     0.04,    6.39919,    2.60306, 0, 2, 1, 7.2 
Line.MDV201_DA_8_810_C58435,    1.32697,     0.61,     0.51,    8.80718,    3.61933, 0, 1, 1, 7.2 
Line.MDV201_HN_2_285_ABC8181,    97.4088,    28.82,    23.99,    863.779,    352.772, 0, 164, 3, 7.2 
Line.MDV201_HN_2_855_B39585,    3.22399,     1.48,     1.23,    21.1956,    8.48562, 0, 4, 1, 7.2 
Line.MDV201_DA_8_226_B8207,   0.822178,     0.30,     0.25,     5.3675,    2.13226, 0, 1, 1, 7.2 
Line.MDV201_DA_8_728_C39745,    18.7029,    11.47,     9.54,    123.643,    50.9046, 0, 25, 1, 7.2 
Line.MDV201_HN_2_136_ABC1010734,    149.732,    66.84,    88.60,    2436.94,    1013.39, 0, 465, 3, 7.2 
Line.MDV201_HN_2_010_C28269,    15.4383,    12.35,    10.29,    103.367,    42.5914, 0, 26, 1, 7.2 
Line.MDV201_OSW_1127424, 1.85376E-009,     0.00,     0.00, 2.14636E-008, 6.94032E-009, 0, 0, 3, 7.2 
Line.MDV201_DA_8_690_B46385,    17.9902,    11.04,     9.18,    120.198,     47.927, 0, 23, 1, 7.2 
Line.MDV201_HN_2_710_C52529,    1.57853,     0.97,     0.81,    10.6646,    4.37979, 0, 2, 1, 7.2 
Line.MDV201_HN_2_922_C28261,     12.938,    10.35,     8.63,     86.595,    35.6498, 0, 21, 1, 7.2 
Line.MDV201_HN_1_146_C1012405,     8.3206,     6.66,     5.55,    55.7672,    23.1571, 0, 12, 1, 7.2 
Line.MDV201_HN_2_681_A28225,    8.25096,     5.06,     4.21,    54.8627,    23.7046, 0, 9, 1, 7.2 
Line.MDV201_C_1_159_A69461,    1.09008,     0.87,     0.73,    7.14154,    3.15615, 0, 2, 1, 7.2 
Line.MDV201_HN_2_011_C28265,    13.6704,    10.94,     9.11,    91.5049,       37.7, 0, 23, 1, 7.2 
Line.MDV201_HN_2_425_B813,    18.7595,    11.51,     9.57,    125.964,    50.2021, 0, 25, 1, 7.2 
Line.MDV201_DA_8_860_B1149719,    2.27573,     1.40,     1.16,    15.2603,    6.06541, 0, 2, 1, 7.2 
Line.MDV201_HN_2_799_B849,    52.3584,    24.02,    19.98,    348.483,    139.272, 0, 56, 1, 7.2 
Line.MDV201_108028FUSE,    2.52111,     0.13,     0.11,    16.9306,    6.96162, 0, 6, 1, 7.2 
Line.MDV201_111079FUSE,    1.25288,     0.06,     0.05,    8.37136,    3.37501, 0, 4, 1, 7.2 
Line.MDV201_HN_2_196_C28291,    19.6287,    15.70,    13.09,    131.539,    54.2148, 0, 33, 1, 7.2 
Line.MDV201_103746FUSE,    7.83487,     0.39,     0.33,    52.4078,    21.5861, 0, 14, 1, 7.2 
Line.MDV201_HN_2_283_ABC14857,    139.731,    41.34,    34.42,    2084.26,    878.749, 0, 366, 3, 7.2 
Line.MDV201_HN_2_248_ABC44584,    132.688,    39.26,    32.68,    1861.55,    781.835, 0, 318, 3, 7.2 
Line.MDV201_1144256FUSE,    2.01803,     0.10,     0.08,    13.4111,    5.77577, 0, 3, 1, 7.2 
Line.MDV201_99618FUSE,    19.9467,     1.00,     0.83,    132.188,    57.4761, 0, 36, 1, 7.2 
Line.MDV201_HN_2_865_C39628,    6.19365,     2.84,     2.36,    41.6513,    17.1361, 0, 7, 1, 7.2 
Line.MDV201_DA_8_795_B88661,     1.2529,     0.77,     0.64,    8.37136,    3.37536, 0, 4, 1, 7.2 
Line.MDV201_DA_8_153_ABC74433,    38.0083,    11.25,     9.36,    487.417,     198.54, 0, 99, 3, 7.2 
Line.MDV201_DA_8_903_ABC58411,    1.41617,     0.31,     0.26,    12.5195,    5.16818, 0, 3, 3, 7.2 
Line.MDV201_HN_2P012_B1160469,    15.6436,    10.43,    10.43,    102.086,    40.4799, 0, 15, 1, 7.2 
Line.MDV201_C_1_268_ABC1144232,    88.2756,    39.41,    52.23,    1070.21,    439.883, 0, 232, 3, 7.2 
Line.MDV201_DA_8_147_ABC56766,    56.5479,    16.73,    13.93,    864.576,    361.428, 0, 151, 3, 7.2 
Line.MDV201_HN_2_718_C14876,    8.37821,     3.84,     3.20,    56.5341,    23.3275, 0, 10, 1, 7.2 
Line.MDV201_HN_2_929_B1144245,   0.885943,     0.54,     0.45,     5.8599,    2.34502, 0, 2, 1, 7.2 
Line.MDV201_C_1_388_A8106,    12.3649,     7.59,     6.31,    81.7351,    35.1323, 0, 15, 1, 7.2 
Line.MDV201_HN_2_707_C52530,    24.0745,    11.04,     9.19,    162.535,    67.1573, 0, 32, 1, 7.2 
Line.MDV201_HN_2_913_A15010,    0.86417,     0.53,     0.44,    5.70272,    2.47901, 0, 2, 1, 7.2 
Line.MDV201_DA_8_784_ABC58431,    37.6657,     8.31,     6.92,    286.741,     118.06, 0, 57, 3, 7.2 
Line.MDV201_HN_2_114_ABC58441,    30.8813,    14.17,    11.79,    278.431,      115.5, 0, 72, 3, 7.2 
Line.MDV201_107993FUSE,    1.49739,     0.07,     0.06,    9.80265,    4.35294, 0, 3, 1, 7.2 
Line.MDV201_HN_2_640_AC28251,     34.173,    15.68,    13.04,    227.204,    98.1725, 0, 41, 2, 7.2 
Line.MDV201_1144261FUSE,    36.7205,     1.84,     1.53,    247.049,    102.304, 0, 37, 1, 7.2 
Line.MDV201_HN_2_429_B807,    10.7425,     6.59,     5.48,      72.11,    28.7271, 0, 15, 1, 7.2 
Line.MDV201_HN_2_518_AC8086,    28.5476,    17.51,    14.57,    295.388,    123.576, 0, 59, 2, 7.2 
Line.MDV201_HN_2_337_B6577,    3.24128,     1.99,     1.65,    21.2002,    8.47098, 0, 5, 1, 7.2 
Line.MDV201_63677FUSE,     5.3582,     0.27,     0.22,    35.6138,    15.4406, 0, 8, 1, 7.2 
Line.MDV201_HN_2_438_C14847,    17.4237,     7.99,     6.65,    117.562,    48.6287, 0, 24, 1, 7.2 
Line.SW-HN_2_812_SW,    139.728,    34.93,    23.29,     2098.3,    889.701, 0, 368, 3, 7.2 
Line.MDV201_107107USD,    139.728,     6.99,     5.82,    2098.26,    889.666, 0, 368, 3, 7.2 
Line.MDV201_HN_21011_B1144229,   0.911995,     0.42,     0.35,    6.12366,    2.45137, 0, 1, 1, 7.2 
Line.MDV201_HN_2_619_ABC52526,    97.4036,    21.50,    17.91,    1122.22,    462.778, 0, 212, 3, 7.2 
Line.C_1P033_SW,    6.09705,     1.52,     1.02,    40.1429,    17.2343, 0, 6, 1, 7.2 
Line.MDV201_8089ELB,    6.09705,     0.30,     0.30,    40.1429,    17.2343, 0, 6, 1, 7.2 
Line.MDV201_1010738FUSE,     29.453,     1.47,     1.23,    194.475,    83.1457, 0, 32, 1, 7.2 
Line.MDV201_HN_2_423_A785,    21.9476,    13.46,    11.20,    147.005,    63.4962, 0, 30, 1, 7.2 
Line.MDV201_HN_2_086_ABC8167,    121.941,    36.08,    30.03,     1787.9,    749.594, 0, 306, 3, 7.2 
Line.MDV201_HN_2_728_B15009,  0.0421782,     0.03,     0.02,   0.268982,   0.129979, 0, 1, 1, 7.2 
Line.MDV201_HN_2_278_ABC1032415,    30.8808,    14.17,    11.79,    278.484,     115.51, 0, 72, 3, 7.2 
Line.MDV201_HN_2_293_ABC63684,    97.4003,    21.50,    17.90,    1416.16,    588.833, 0, 266, 3, 7.2 
Line.MDV201_DA_8_733_C74446,    8.39701,     5.15,     4.28,    55.4949,    22.8381, 0, 10, 1, 7.2 
Line.MDV201_1010733FUSE,    10.4329,     0.52,     0.43,    70.4175,    29.0571, 0, 12, 1, 7.2 
Line.MDV201_HN_2_713_A63679,    1.55862,     0.96,     0.80,    10.3683,    4.46931, 0, 2, 1, 7.2 
Line.MDV201_HN_2_812_ABC63656,    139.727,    41.34,    34.42,     2098.8,    890.485, 0, 368, 3, 7.2 
Line.MDV201_HN_2_290_C14838,    3.69605,     2.96,     2.46,    24.9986,    10.2969, 0, 7, 1, 7.2 
Line.MDV201_HN_21037_ABC28189,     1.0175,     0.45,     0.60,     16.691,    6.95566, 0, 5, 3, 7.2 
Line.MDV201_HN_2_399_B63641,    10.1429,     6.22,     5.17,     68.157,    27.1833, 0, 14, 1, 7.2 
Line.MDV201_HN_2_402_B793,    4.60311,     2.82,     2.35,    30.9325,    12.3183, 0, 7, 1, 7.2 
Line.MDV201_1160459ELB-1_SW,    24.6187,     6.15,     4.10,     162.56,    69.3611, 0, 28, 1, 7.2 
Line.MDV201_1160459ELB,    24.6187,     1.23,     1.23,    162.559,    69.3605, 0, 28, 1, 7.2 
Line.MDV201_1144257FUSE,    9.72323,     0.49,     0.41,    65.4293,     26.979, 0, 15, 1, 7.2 
Line.MDV201_HN_21006_C1008222,    1.59533,     0.98,     0.81,    10.6615,    4.40278, 0, 4, 1, 7.2 
Line.MDV201_DA_8_360_B8205,    3.57579,     1.32,     1.10,    23.3219,    9.33199, 0, 5, 1, 7.2 
Line.MDV201_HN_2_070_A1144231,    6.12733,     4.90,     4.08,    40.7078,    17.5498, 0, 8, 1, 7.2 
Line.MDV201_HN_2_436_ABC63639,    388.017,    62.68,    52.22,    7185.16,    3063.09, 0, 1347, 3, 7.2 
Line.MDV201_103728FUSE,    13.3757,     0.67,     0.56,    87.8841,    37.8523, 0, 16, 1, 7.2 
Line.MDV201_1160474ELB-1_SW,    23.7516,     5.94,     3.96,    155.033,    61.5272, 0, 22, 1, 7.2 
Line.MDV201_1160474ELB,    23.7516,     1.19,     1.19,    155.032,    61.5266, 0, 22, 1, 7.2 
Line.MDV201_HN_2P017_B1160488,    1.48188,     0.99,     0.99,    9.98757,    3.85611, 0, 1, 1, 7.2 
Line.MDV201_DA_8_922_A56784,    39.2573,    18.01,    14.98,    258.312,    112.072, 0, 33, 1, 7.2 
Line.MDV201_98800FUSE,     3.9358,     0.20,     0.16,    26.0798,    11.3087, 0, 6, 1, 7.2 
Line.MDV201_DA_8_259_A1023345,   0.330527,     0.26,     0.22,    2.15894,   0.988631, 0, 1, 1, 7.2 
Line.MDV201_HN_2_303_A1144255,    2.01805,     1.24,     1.03,    13.4111,    5.77612, 0, 3, 1, 7.2 
Line.MDV201_HN_2_627_C14868,   0.793055,     0.36,     0.30,    5.35693,     2.2011, 0, 1, 1, 7.2 
Line.MDV201_HN_1_167_A39572,    5.97727,     4.78,     3.98,    39.2446,    16.9088, 0, 8, 1, 7.2 
Line.MDV201_HN_2_073_A8183,    2.78518,     2.23,     1.86,    18.4986,    7.97913, 0, 3, 1, 7.2 
Line.MDV201_DA_7_166_C58439,    1.58612,     1.27,     1.06,    10.4994,    4.29302, 0, 2, 1, 7.2 
Line.MDV201_HN_2_079_A1144241,  0.0645923,     0.05,     0.04,   0.411802,    0.21701, 0, 1, 1, 7.2 
Line.MDV201_HN_2_617_ABC28224,    97.4026,    21.50,    17.90,    1188.97,    491.979, 0, 224, 3, 7.2 
Line.MDV201_HN_2_933_B6571,    31.7221,    19.46,    16.18,    207.238,     82.844, 0, 39, 1, 7.2 
Line.MDV201_DA_8_676_A56755,    12.5675,     7.71,     6.41,    82.8732,    35.8242, 0, 15, 1, 7.2 
Line.MDV201_HN_1_330_C28264,   0.724353,     0.44,     0.37,    4.85675,    1.98151, 0, 1, 1, 7.2 
Line.MDV201_HN_2_014_C39766,   0.828907,     0.66,     0.55,    5.54859,    2.27403, 0, 1, 1, 7.2 
Line.MDV201_HN_2_358_ABC1010730, 0.00374199,     0.00,     0.00, 4.8593E-009, -0.0755332, 0, 0, 3, 7.2 
Line.MDV201_C_1_408_A8137,    3.21611,     1.97,     1.64,    21.3008,    9.20781, 0, 5, 1, 7.2 
Line.MDV201_HN_2_839_B39579,    48.1918,    22.11,    18.39,    317.929,    127.111, 0, 69, 1, 7.2 
Line.MDV201_HN_2_027_A39614,    5.78762,     4.63,     3.86,    38.0535,    16.3785, 0, 7, 1, 7.2 
Line.MDV201_HN_2_424_A784,    23.2983,    10.69,     8.89,    156.092,    67.4343, 0, 32, 1, 7.2 
Line.MDV201_DA_8_148_ABC56777,     38.005,    11.24,     9.36,    540.516,    220.635, 0, 108, 3, 7.2 
Line.MDV201_HN_2_130_C1173573, 0.00108339,     0.00,     0.00, -7.68448E-012, -0.00792403, 0, 0, 1, 7.2 
Line.MDV201_HN_2_525_C859,    5.35571,     3.29,     2.73,    36.0312,    14.8484, 0, 8, 1, 7.2 
Line.MDV201_C_1_391_A8120,    8.33153,     5.11,     4.25,    55.0198,    23.7367, 0, 9, 1, 7.2 
Line.MDV201_C_1_161_A69458,   0.641402,     0.51,     0.43,    4.20931,    1.84047, 0, 1, 1, 7.2 
Line.MDV201_HN_2_007_BC28292,    19.6283,    15.70,    13.09,    137.391,    56.5984, 0, 35, 2, 7.2 
Line.MDV202_OSW_796, 1.87714E-009,     0.00,     0.00, 5.83078E-009, -3.92872E-008, 0, 0, 3, 7.2 
Line.HN_2P016_SW,    4.50391,     1.13,     0.75,    29.3436,    11.7507, 0, 4, 1, 7.2 
Line.MDV201_62302ELB,    4.50391,     0.23,     0.23,    29.3435,    11.7507, 0, 4, 1, 7.2 
Line.MDV201_HN_2_578_ABC44585,    121.941,    36.08,    30.03,    1757.85,    737.015, 0, 301, 3, 7.2 
Line.MDV201_1144237FUSE,    27.5039,     1.38,     1.15,    184.051,    73.4476, 0, 36, 1, 7.2 
Line.MDV201_HN_2_112_ABC69628,    33.4014,    15.32,    12.75,    302.094,    125.368, 0, 81, 3, 7.2 
Line.MDV201_HN_2_526_C860,    4.67566,     2.87,     2.39,    31.4663,    12.9351, 0, 7, 1, 7.2 
Line.MDV201_HN_2_372_B6576,    47.0002,    37.60,    31.33,    307.302,      122.2, 0, 44, 1, 7.2 
Line.MDV201_HN_2_374_ABC853,   0.708003,     0.32,     0.42,    14.0156,    5.95098, 0, 3, 3, 7.2 
Line.MDV201_107106FUSE,    16.1265,     0.81,     0.67,    108.403,    43.2089, 0, 22, 1, 7.2 
Line.MDV201_HN_21090_ABC1011952,    0.70947,     0.26,     0.22,    14.0156,    6.02057, 0, 3, 3, 7.2 
Line.MDV201_HN_2_434_ABC63645,    385.953,    62.35,    51.95,    7166.61,    3041.65, 0, 1344, 3, 7.2 
Line.MDV201_HN_2_939_B14991,    4.74562,     2.91,     2.42,    30.9827,    12.3281, 0, 6, 1, 7.2 
Line.MDV201_DA_8_146_ABC6578,    84.0749,    24.87,    20.71,    1076.28,    453.354, 0, 189, 3, 7.2 
Line.MDV201_104356FUSE,    5.93778,     0.30,     0.25,    39.8583,    16.2742, 0, 10, 1, 7.2 
Line.MDV201_HN_2_462_C62243,    9.96495,     4.57,     3.80,    66.4807,    27.3499, 0, 12, 1, 7.2 
Line.MDV201_HN_2_152_C14831,    16.7493,    13.40,    11.17,    113.436,     46.736, 0, 26, 1, 7.2 
Line.MDV201_HN_2_891_B52522,    1.62779,     1.00,     0.83,    10.7148,    4.25456, 0, 2, 1, 7.2 
Line.MDV201_HN_2_845_B69624,    1.09661,     0.50,     0.42,     7.2198,    2.88459, 0, 1, 1, 7.2 
Line.MDV201_1160455ELB-1_SW,    8.53137,     2.13,     1.42,    56.3157,    24.0101, 0, 11, 1, 7.2 
Line.MDV201_1160455ELB,    8.53137,     0.43,     0.43,    56.3156,      24.01, 0, 11, 1, 7.2 
Line.MDV201_HN_2_412_A832,    6.89133,     4.23,     3.52,    46.1062,    19.8842, 0, 11, 1, 7.2 
Line.MDV201_C_1_399_A21654,    15.3562,     9.42,     7.83,    101.677,    44.2769, 0, 29, 1, 7.2 
Line.MDV201_HN_2_150_C28297,      9.316,     7.45,     6.21,    63.0319,    25.9837, 0, 14, 1, 7.2 
Line.MDV201_HN_1_307_A89825,    1.10143,     0.68,     0.56,    7.23056,    3.12671, 0, 1, 1, 7.2 
Line.MDV201_DA_8_040_ABC46394,    38.0096,    11.25,     9.36,    481.648,    195.989, 0, 98, 3, 7.2 
Line.MDV201_DA_8_281_B1023341,   0.959021,     0.59,     0.49,    6.39919,    2.60341, 0, 2, 1, 7.2 
Line.MDV201_HN_1_152_C1012414,    1.11218,     0.51,     0.42,    7.43154,    3.14408, 0, 3, 1, 7.2 
Line.MDV201_HN_2_874_C63669,    3.09205,     1.42,     1.18,    20.7874,    8.58444, 0, 5, 1, 7.2 
Line.MDV201_DA_8_781_ABC58415,    3.92755,     0.87,     0.72,    31.8893,    13.3778, 0, 6, 3, 7.2 
Line.MDV201_HN_2P027_C1160453,   0.623842,     0.42,     0.42,    4.21399,    1.64124, 0, 1, 1, 7.2 
Line.MDV201_HN_2_613_ABC63682,    97.4011,    21.50,    17.90,    1356.75,    562.729, 0, 254, 3, 7.2 
Line.MDV201_HN_2_430_B797,    7.85532,     4.82,     4.01,    52.7222,    21.0114, 0, 12, 1, 7.2 
Line.MDV201_HN_2P010_B1160479,    23.7516,    15.83,    15.83,    155.032,    61.5266, 0, 22, 1, 7.2 
Line.MDV201_HN_2_538_C8095,    5.45495,     3.35,     2.78,    36.7014,    15.1411, 0, 10, 1, 7.2 
Line.MDV201_DA_8_202_C74456,     27.556,    22.04,    18.37,    182.698,    75.2172, 0, 37, 1, 7.2 
Line.MDV201_100477FUSE,    1.48674,     0.07,     0.06,    10.0524,    4.15003, 0, 3, 1, 7.2 
Line.MDV201_HN_2_226_ABC822,     146.18,    65.26,    86.50,    2383.56,    989.667, 0, 455, 3, 7.2 
Line.MDV201_HN_2_026_A39597,    5.24045,     4.19,     3.49,    34.4578,    14.8186, 0, 6, 1, 7.2 
Line.MDV201_HN_2_946_C8179,    5.80069,     2.66,     2.21,    38.5867,    15.9277, 0, 6, 1, 7.2 
Line.MDV201_102181FUSE,    8.25094,     0.41,     0.34,    54.8627,    23.7043, 0, 9, 1, 7.2 
Line.MDV201_HN_2_359_ABC93587,    1.49384,     0.44,     0.37,    14.9067,    6.24472, 0, 3, 3, 7.2 
Line.MDV201_HN_1_155_C89796,    1.82734,     0.84,     0.70,     12.277,    5.00333, 0, 3, 1, 7.2 
Line.MDV201_HN_2_435_ABC63643,     386.95,    62.51,    52.08,    7176.05,    3053.67, 0, 1346, 3, 7.2 
Line.MDV201_HN_2_801_B840,    34.8987,    16.01,    13.32,    232.201,    92.6801, 0, 37, 1, 7.2 
Line.MDV201_HN_2_851_B52519,     16.108,     7.39,     6.15,    105.995,    42.2463, 0, 23, 1, 7.2 
Line.MDV201_C_1_132_ABC69478,    4.29274,     0.69,     0.58,    38.2523,    15.5645, 0, 6, 3, 7.2 
Line.MDV201_HN_2_405_B803,    25.4903,    15.64,    13.01,    171.268,    68.3131, 0, 34, 1, 7.2 
Line.MDV201_HN_2_907_A39581,    2.24256,     1.38,     1.14,    14.7275,    6.34793, 0, 2, 1, 7.2 
Line.MDV201_HN_2_523_C856,    11.2762,     6.92,     5.75,    75.8808,    31.2616, 0, 15, 1, 7.2 
Line.MDV201_HN_2_218_B8161,     4.3991,     3.52,     2.93,     29.577,    11.7505, 0, 6, 1, 7.2 
Line.MDV201_DA_8_205_C58436,    23.0158,    18.41,    15.34,    152.361,    62.6924, 0, 30, 1, 7.2 
Line.MDV201_100480FUSE,    5.02416,     0.25,     0.21,    33.8781,    14.0452, 0, 8, 1, 7.2 
Line.MDV201_DA_8_459_A6583,    2.13651,     1.31,     1.09,    14.1092,    6.07681, 0, 2, 1, 7.2 
Line.MDV201_HN_2_772_C14846,   0.763513,     0.47,     0.39,    5.14033,    2.18386, 0, 1, 1, 7.2 
Line.MDV201_DA_8_773_A74438,    1.37445,     0.84,     0.70,     9.0375,    3.96487, 0, 1, 1, 7.2 
Line.MDV201_HN_2_343_ABC829,    144.807,    64.65,    85.68,    2373.45,    985.249, 0, 453, 3, 7.2 
Line.MDV201_HN_2_426_B816,    15.8061,     9.70,     8.06,    106.118,    42.2994, 0, 22, 1, 7.2 
