Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.MDV201_HN_2_519_AC8090,    15.6033,     9.57,     7.96,    180.615,    76.2737, 0, 36, 2, 7.2 
Line.MDV201_HN_2_391_B63644,    54.1115,    33.20,    27.61,     364.09,    145.284, 0, 73, 1, 7.2 
Line.MDV201_HN_2_016_ABC63680,    97.3989,    21.50,    17.90,    1810.11,    757.443, 0, 337, 3, 7.2 
Line.MDV201_106885FUSE,    1.48186,     0.07,     0.06,    9.98757,    3.85576, 0, 1, 1, 7.2 
Line.MDV201_HN_2_072_A8187,    4.98197,     3.99,     3.32,    33.1021,    14.2503, 0, 6, 1, 7.2 
Line.MDV201_DA_8_919_A56782,    45.8766,    21.04,    17.51,    301.985,     131.05, 0, 39, 1, 7.2 
Line.MDV201_HN_2_709_C52528,    2.99214,     1.84,     1.53,    20.2139,    8.30562, 0, 4, 1, 7.2 
Line.MDV201_HN_2_952_C8189,    3.09228,     1.42,     1.18,    20.5685,    8.49182, 0, 3, 1, 7.2 
Line.MDV201_HN_2_916_ABC14828,    97.4143,    28.82,    23.99,    774.884,     312.14, 0, 142, 3, 7.2 
Line.MDV201_DA_8_929_A39734,    12.9833,     5.96,     4.96,    85.3016,    36.9592, 0, 11, 1, 7.2 
Line.MDV201_HN_2_529_C8155,    2.39658,     1.47,     1.22,    16.1296,    6.62334, 0, 3, 1, 7.2 
Line.MDV201_HN_1_265_A89824,    2.26394,     1.39,     1.16,    14.8647,    6.42186, 0, 4, 1, 7.2 
Line.MDV201_HN_2_858_B94733,    5.05851,     3.10,     2.58,    33.2858,    13.2917, 0, 7, 1, 7.2 
Line.MDV201_DA_8_769_C46401,    29.1096,    23.29,    19.41,    193.146,    79.5428, 0, 39, 1, 7.2 
Line.MDV201_HN_2_541_ABC821,    147.134,    65.68,    87.06,    2417.59,     1004.8, 0, 462, 3, 7.2 
Line.MDV201_HN_2_809_ABC861,    388.014,    62.68,    52.22,    7351.72,    3166.93, 0, 1379, 3, 7.2 
Line.MDV201_HN_2_108_A39577,    7.42995,     5.94,     4.95,    48.8026,    21.0135, 0, 10, 1, 7.2 
Line.MDV201_HN_2_903_C28273,    2.52418,     1.55,     1.29,     17.086,    7.01988, 0, 3, 1, 7.2 
Line.MDV201_1010729FUSE,    1.62788,     0.08,     0.07,    10.9247,    4.64494, 0, 2, 1, 7.2 
Line.MDV201_DA_8_276_B8195,    1.00999,     0.62,     0.52,    6.61292,     2.6214, 0, 2, 1, 7.2 
Line.MDV201_HN_2_312_ABC44586,    121.942,    36.08,    30.03,    1732.68,    726.363, 0, 296, 3, 7.2 
Line.MDV201_HN_2_634_AC63683,    37.3731,    17.14,    14.26,    375.093,     159.82, 0, 67, 2, 7.2 
Line.MDV201_1023344FUSE,   0.330507,     0.02,     0.01,    2.15894,   0.988279, 0, 1, 1, 7.2 
Line.MDV201_HN_21050_B62307,    1.11151,     0.51,     0.42,    7.45849,    2.97371, 0, 1, 1, 7.2 
Line.SW-DA_8_154_SW,    38.0096,     9.50,     6.33,    487.283,    198.423, 0, 99, 3, 7.2 
Line.MDV201_1144238USD,    38.0096,     1.90,     1.58,    487.281,    198.421, 0, 99, 3, 7.2 
Line.MDV201_HN_2_536_C8093,     1.2893,     0.79,     0.66,    8.68086,    3.56327, 0, 2, 1, 7.2 
Line.MDV201_DA_8_155_ABC46395,    38.0108,     8.39,     6.99,    297.528,    122.518, 0, 62, 3, 7.2 
Line.MDV201_HN_2_543_A852,    2.71508,     1.67,     1.39,    17.9995,    7.77989, 0, 4, 1, 7.2 
Line.MDV201_HN_2_409_A820,    1.20385,     0.74,     0.61,    8.05071,    3.47891, 0, 2, 1, 7.2 
Line.MDV201_HN_21026_B69647,   0.970778,     0.45,     0.37,    6.41319,     2.5366, 0, 1, 1, 7.2 
Line.MDV201_HN_2_717_C14862,    8.37799,     3.84,     3.20,    56.5355,    23.3247, 0, 10, 1, 7.2 
Line.MDV201_HN_2_961_B39761,    3.03392,     1.86,     1.55,    19.7902,    7.91532, 0, 4, 1, 7.2 
Line.MDV201_HN_2_928_C94732,    1.63513,     1.00,     0.83,    11.0435,    4.53176, 0, 2, 1, 7.2 
Line.MDV201_HN_2_400_B63637,    8.68529,     5.33,     4.43,     58.356,    23.2813, 0, 12, 1, 7.2 
Line.MDV201_HN_2_219_B8162,    2.73706,     2.19,     1.82,    18.3997,    7.31246, 0, 4, 1, 7.2 
Line.MDV201_HN_2_867_C839,    37.3583,    17.14,    14.26,    251.345,    104.122, 0, 38, 1, 7.2 
Line.MDV201_DA_8_688_B74451,    23.9147,    14.67,    12.20,    159.853,    63.7293, 0, 31, 1, 7.2 
Line.MDV201_HN_2_157_B14989,    88.3337,    70.67,    58.89,     582.57,      232.9, 0, 98, 1, 7.2 
Line.MDV201_HN_2_815_ABC14892,     139.73,    41.34,    34.42,    2096.02,    886.247, 0, 368, 3, 7.2 
Line.MDV201_1160470ELB-1_SW,    12.8488,     3.21,     2.14,    83.8273,    33.2805, 0, 12, 1, 7.2 
Line.MDV201_1160470ELB,    12.8488,     0.64,     0.64,    83.8271,    33.2803, 0, 12, 1, 7.2 
Line.MDV201_HN_2_230_ABC846,    1.39887,     0.62,     0.83,    24.5146,    10.1054, 0, 8, 3, 7.2 
Line.MDV201_HN_2_806_B39622,    18.6951,     8.58,     7.14,    124.277,    49.5852, 0, 19, 1, 7.2 
Line.MDV201_HN_2_355_ABC8129,    22.0484,     9.84,    13.05,    162.927,    70.2695, 0, 45, 3, 7.2 
Line.MDV201_DA_8_461_B58421,   0.630509,     0.39,     0.32,    4.20896,    1.70731, 0, 1, 1, 7.2 
Line.MDV201_104582FUSE,    1.32636,     0.07,     0.06,    8.80729,     3.6079, 0, 1, 1, 7.2 
Line.MDV201_HN_2_110_ABC94729,    35.0609,    16.08,    13.38,    332.117,    138.174, 0, 88, 3, 7.2 
Line.MDV201_DA_8_258_ABC67896,    0.47525,     0.10,     0.09,    5.31234,    2.14896, 0, 2, 3, 7.2 
Line.MDV201_DA_8_931_A74443,    3.64192,     1.67,     1.39,    23.9361,    10.3354, 0, 3, 1, 7.2 
Line.MDV201_HN_2_232_C14835,    1.35038,     1.08,     0.90,    9.11492,    3.81865, 0, 3, 1, 7.2 
Line.SW-HN_2_136_SW,    147.134,    36.78,    24.52,    2417.63,    1004.88, 0, 462, 3, 7.2 
Line.MDV201_1010735USD,    147.134,     7.36,     6.13,    2417.59,    1004.84, 0, 462, 3, 7.2 
Line.MDV201_HN_2_357_C28293,    2.83686,     2.27,     1.89,    19.1529,    7.85918, 0, 5, 1, 7.2 
Line.MDV201_HN_2_411_A828,    5.37608,     3.30,     2.74,    35.9658,    15.5117, 0, 8, 1, 7.2 
Line.MDV201_HN_2_167_C14979,    4.09791,     3.28,     2.73,    27.3991,    11.2871, 0, 9, 1, 7.2 
Line.MDV201_1160500ELB-1_SW,    1.72718,     0.43,     0.29,    11.4482,    4.74628, 0, 3, 1, 7.2 
Line.MDV201_1160500ELB,    1.72718,     0.09,     0.09,    11.4482,    4.74629, 0, 3, 1, 7.2 
Line.MDV201_HN_2_113_ABC8184,    97.4095,    28.82,    23.99,    850.128,    346.645, 0, 161, 3, 7.2 
Line.MDV201_HN_2_968_A63713,    8.10344,     4.97,     4.13,    53.8968,    23.2418, 0, 10, 1, 7.2 
Line.MDV201_HN_2_935_B15001,    26.7212,    16.39,    13.63,    174.459,    69.7484, 0, 33, 1, 7.2 
Line.MDV201_DA_8_206_C58438,    21.7927,    17.43,    14.53,    144.184,    59.3253, 0, 29, 1, 7.2 
Line.MDV201_HN_2_002_B15002,   0.122868,     0.10,     0.08,   0.786746,   0.371992, 0, 2, 1, 7.2 
Line.MDV201_HN_2_621_C28222,    14.8564,     6.81,     5.67,     100.32,    41.4128, 0, 16, 1, 7.2 
Line.MDV201_DA_8_904_A58412,     1.0913,     0.67,     0.56,    7.20713,    3.08596, 0, 1, 1, 7.2 
Line.MDV201_DA_8_944_B74414,    2.09997,     0.96,     0.80,    14.0847,     5.5781, 0, 1, 1, 7.2 
Line.MDV201_HN_2_936_B14995,    10.8265,     6.64,     5.52,    70.6342,    28.3221, 0, 12, 1, 7.2 
Line.MDV201_DA_8_925_A56787,    31.8343,    14.60,    12.15,    209.315,    90.8255, 0, 27, 1, 7.2 
Line.MDV201_HN_21042_AB28190,   0.330816,     0.15,     0.13,    2.67518,    1.12137, 0, 2, 2, 7.2 
Line.MDV201_HN_2_647_A28231,    1.53012,     0.70,     0.58,    10.1702,     4.3814, 0, 2, 1, 7.2 
Line.MDV201_DA_8_787_B74444,    25.6371,    20.51,    17.09,    171.464,    68.4182, 0, 34, 1, 7.2 
Line.MDV201_DA_8_398_C1017351,    1.21567,     0.75,     0.62,    8.07829,    3.30596, 0, 1, 1, 7.2 
Line.MDV201_1160457ELB-1_SW,    5.14132,     1.29,     0.86,    33.9722,    14.3843, 0, 7, 1, 7.2 
Line.MDV201_1160457ELB,    5.14132,     0.26,     0.26,    33.9721,    14.3843, 0, 7, 1, 7.2 
Line.MDV201_HN_2_097_A39598,    3.31183,     2.65,     2.21,    21.7755,    9.35945, 0, 3, 1, 7.2 
Line.C_1P029_SW,    8.53572,     2.13,     1.42,    56.3131,    24.0883, 0, 11, 1, 7.2 
Line.MDV201_8107ELB,    8.53571,     0.43,     0.43,     56.313,    24.0882, 0, 11, 1, 7.2 
Reactor.MDV_SUB_1_HSB,    40.2133,     4.02,     2.01,    7407.36,    3648.03, 0, 0, 3, 66.4 
Transformer.MDV_SUB_1,    40.2133,    72.82,    53.40,    7407.36,    3648.02, 0, 0, 3, 66.4 
Line.S_MDV201_1144260FUSE-1B0,    28.8531,     7.21,     4.81,    6.40176,    2.44397, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C0,     17.431,     4.36,     2.91,    3.87124,    1.52895, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C1,     17.431,     4.36,     2.91,    3.87124,    1.52895, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_461_C62251-1C2,     17.431,     4.36,     2.91,    3.87124,    1.52895, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B0,    36.3499,     9.09,     6.06,    7.83487,    2.99047, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B1,    36.3499,     9.09,     6.06,    7.83487,    2.99047, 1, 1, 1, 0.24 
Line.S_MDV201_6569ELB-1B2,    36.3499,     9.09,     6.06,    7.83487,    2.99047, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_464_C62232-1C0,    29.8261,     7.46,     4.97,    6.58968,    2.60175, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_464_C62232-1C1,    29.8261,     7.46,     4.97,    6.58968,    2.60175, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B0,    12.5211,     3.13,     2.09,    2.74072,    1.04669, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B1,    12.5211,     3.13,     2.09,    2.74072,    1.04669, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_849_B94730-1B2,    12.5211,     3.13,     2.09,    2.74072,    1.04669, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_683_A39601-1A0,    21.6513,     5.41,     3.61,    4.78349,     1.9874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_683_A39601-1A1,    21.6513,     5.41,     3.61,    4.78349,     1.9874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_093_ABC63714-1B0,    9.76918,     2.44,     1.63,    2.18662,   0.835145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_093_ABC63714-1B1,    9.76918,     2.44,     1.63,    2.18662,   0.835145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_414_A843-1A0,     37.402,     9.35,     6.23,    8.32505,    3.45719, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_523_C856-1C0,    27.5106,     6.88,     4.59,    6.17202,    2.43703, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_946_B56776-1B0,    62.6079,    15.65,    10.43,    13.8857,    5.29697, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B0,    19.4452,     4.86,     3.24,    4.32856,    1.65286, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B1,    19.4452,     4.86,     3.24,    4.32856,    1.65286, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_398_B63633-1B2,    19.4452,     4.86,     3.24,    4.32856,    1.65286, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_924_A56786-1A0,      32.71,     8.18,     5.45,    7.11843,    2.95645, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_924_A56786-1A1,      32.71,     8.18,     5.45,    7.11843,    2.95645, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_955_B39752-1B0,    20.2458,     5.06,     3.37,    4.39293,    1.67737, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_955_B39752-1B1,    20.2458,     5.06,     3.37,    4.39293,    1.67737, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B0,    20.0615,     5.02,     3.34,    4.35674,    1.66356, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B1,    20.0615,     5.02,     3.34,    4.35674,    1.66356, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B2,    20.0615,     5.02,     3.34,    4.35674,    1.66356, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_843_B69621-1B3,    20.0615,     5.02,     3.34,    4.35674,    1.66356, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C0,    30.2941,     7.57,     5.05,    6.63494,    2.61957, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C1,    30.2941,     7.57,     5.05,    6.63494,    2.61957, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_675_C89783-1C2,    30.2941,     7.57,     5.05,    6.63494,    2.61957, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_403_B792-1B0,    24.1664,     6.04,     4.03,    5.38934,    2.05769, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_403_B792-1B1,    24.1664,     6.04,     4.03,    5.38934,    2.05769, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_528_C8154-1C0,    17.0261,     4.26,     2.84,    3.81364,    1.50623, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_528_C8154-1C1,    17.0261,     4.26,     2.84,    3.81364,    1.50623, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B0,    10.2304,     2.56,     1.71,    2.24675,   0.858091, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B1,    10.2304,     2.56,     1.71,    2.24675,   0.858091, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_370_B69485-1B2,    10.2304,     2.56,     1.71,    2.24675,   0.858091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C0,    31.2017,     7.80,     5.20,    6.82687,    2.69528, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C1,    31.2017,     7.80,     5.20,    6.82687,    2.69528, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_949_C8180-1C2,    31.2017,     7.80,     5.20,    6.82687,    2.69528, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_837_B39584-1B0,    25.0442,     6.26,     4.17,    5.48584,    2.09447, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_837_B39584-1B1,    25.0442,     6.26,     4.17,    5.48584,    2.09447, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_669_C89789-1C0,    14.9715,     3.74,     2.50,    3.33418,    1.31692, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B0,    19.1113,     4.78,     3.19,    4.26082,      1.627, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B1,    19.1113,     4.78,     3.19,    4.26082,      1.627, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B2,    19.1113,     4.78,     3.19,    4.26082,      1.627, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B3,    19.1113,     4.78,     3.19,    4.26082,      1.627, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_433_B787-1B4,    19.1113,     4.78,     3.19,    4.26082,      1.627, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_459_C62259-1C0,    35.0464,     8.76,     5.84,     7.7245,    3.04938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_459_C62259-1C1,    35.0464,     8.76,     5.84,     7.7245,    3.04938, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C0,    28.0352,     7.01,     4.67,    6.14793,    2.42744, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C1,    28.0352,     7.01,     4.67,    6.14793,    2.42744, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_942_C89791-1C2,    28.0352,     7.01,     4.67,    6.14793,    2.42744, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_663_C62247-1C0,    34.0247,     8.51,     5.67,      7.553,    2.98178, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_159_B6572-1B0,    13.2908,     3.32,     2.22,      2.905,    1.10941, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_070_A1144231-1A0,    13.8561,     3.46,     2.31,    3.06969,    1.27567, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_422_A790-1A0,    25.2444,     6.31,     4.21,    5.60881,    2.33005, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_422_A790-1A1,    25.2444,     6.31,     4.21,    5.60881,    2.33005, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B0,     22.921,     5.73,     3.82,    5.11823,    1.95424, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B1,     22.921,     5.73,     3.82,    5.11823,    1.95424, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_389_B63636-1B2,     22.921,     5.73,     3.82,    5.11823,    1.95424, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B0,    28.6286,     7.16,     4.77,    6.19431,    2.36473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B1,    28.6286,     7.16,     4.77,    6.19431,    2.36473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_936_B14995-1B2,    28.6286,     7.16,     4.77,    6.19431,    2.36473, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B0,    23.6478,     5.91,     3.94,    5.19226,    1.98245, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B1,    23.6478,     5.91,     3.94,    5.19226,    1.98245, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_821_B39618-1B2,    23.6478,     5.91,     3.94,    5.19226,    1.98245, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_656_A14864-1A0,    31.7864,     7.95,     5.30,    7.03458,    2.92177, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_304_A8174-1A0,    16.1507,     4.04,     2.69,    3.57282,    1.48465, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_304_A8174-1A1,    16.1507,     4.04,     2.69,    3.57282,    1.48465, 1, 1, 1, 0.24 
Line.S_MDV201_63677FUSE-1A0,     26.847,     6.71,     4.47,     5.9535,    2.47312, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_357_C28293-1C0,     15.591,     3.90,     2.60,    3.48762,    1.37751, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_357_C28293-1C1,     15.591,     3.90,     2.60,    3.48762,    1.37751, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_489_C8104-1C0,    46.4804,    11.62,     7.75,    10.3435,    4.08212, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A0,    22.9481,     5.74,     3.82,    5.04048,    2.09408, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A1,    22.9481,     5.74,     3.82,    5.04048,    2.09408, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_650_A28242-1A2,    22.9481,     5.74,     3.82,    5.04048,    2.09408, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_537_C8094-1C0,     32.585,     8.15,     5.43,    7.30816,    2.88526, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_537_C8094-1C1,     32.585,     8.15,     5.43,    7.30816,    2.88526, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21095_C1148537-1C0,    38.8231,     9.71,     6.47,    8.61219,    3.39951, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_283_ABC14857-1B0,     8.0733,     2.02,     1.35,    1.81481,   0.693164, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_283_ABC14857-1B1,     8.0733,     2.02,     1.35,    1.81481,   0.693164, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_155_ABC46395-1C0,    10.1615,     2.54,     1.69,    2.25537,   0.890928, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_380_C1012407-1C0,    78.2247,    19.56,    13.04,    17.4203,    6.86935, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B0,    36.2019,     9.05,     6.03,    7.92724,    3.02579, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B1,    36.2019,     9.05,     6.03,    7.92724,    3.02579, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_124_ABC69481-1B2,    36.2019,     9.05,     6.03,    7.92724,    3.02579, 1, 1, 1, 0.24 
Line.S_MDV201_112113FUSE-1A0,    12.1239,     3.03,     2.02,    2.65381,    1.10289, 1, 1, 1, 0.24 
Line.S_MDV201_112113FUSE-1A1,    12.1239,     3.03,     2.02,    2.65381,    1.10289, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_162_A69459-1A0,    18.8304,     4.71,     3.14,    4.13503,    1.71812, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A0,    26.7089,     6.68,     4.45,    5.85226,    2.43105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A1,    26.7089,     6.68,     4.45,    5.85226,    2.43105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_644_A28238-1A2,    26.7089,     6.68,     4.45,    5.85226,    2.43105, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C0,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C1,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C2,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C3,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C4,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_147_C14840-1C5,    16.8327,     4.21,     2.81,    3.76708,    1.48784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C0,    23.0613,     5.77,     3.84,    5.13981,    2.02968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C1,    23.0613,     5.77,     3.84,    5.13981,    2.02968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_012_C28259-1C2,    23.0613,     5.77,     3.84,    5.13981,    2.02968, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_016_ABC63680-1C0,    26.0904,     6.52,     4.35,    5.85581,    2.31226, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_408_ABC63655-1B0,    21.8325,     5.46,     3.64,    4.89536,     1.8692, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_408_ABC63655-1B1,    21.8325,     5.46,     3.64,    4.89536,     1.8692, 1, 1, 1, 0.24 
Line.S_MDV201_1144240FUSE-1A0,    26.4061,     6.60,     4.40,    5.82543,    2.41994, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_907_A39581-1A0,    33.4264,     8.36,     5.57,    7.25538,    3.01326, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_907_A39581-1A1,    33.4264,     8.36,     5.57,    7.25538,    3.01326, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B0,    22.0675,     5.52,     3.68,    4.87735,    1.86229, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B1,    22.0675,     5.52,     3.68,    4.87735,    1.86229, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_803_B837-1B2,    22.0675,     5.52,     3.68,    4.87735,    1.86229, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_638_C28237-1C0,    20.9679,     5.24,     3.49,    4.70861,    1.85952, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_638_C28237-1C1,    20.9679,     5.24,     3.49,    4.70861,    1.85952, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_107_A39589-1A0,    30.3904,     7.60,     5.07,    6.60501,    2.74341, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_107_A39589-1A1,    30.3904,     7.60,     5.07,    6.60501,    2.74341, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_202_C74456-1C0,    21.8803,     5.47,     3.65,    4.84026,    1.91144, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_029_ABC62262-1B0,    22.5673,     5.64,     3.76,    5.03492,    1.92245, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_165_C39776-1C0,    22.0272,     5.51,     3.67,    4.91012,    1.93904, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_165_C39776-1C1,    22.0272,     5.51,     3.67,    4.91012,    1.93904, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_861_B1149720-1B0,    33.9306,     8.48,     5.66,    7.51882,    2.87009, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_861_B1149720-1B1,    33.9306,     8.48,     5.66,    7.51882,    2.87009, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A0,    16.6892,     4.17,     2.78,    3.68189,    1.52994, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A1,    16.6892,     4.17,     2.78,    3.68189,    1.52994, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_409_A8138-1A2,    16.6892,     4.17,     2.78,    3.68189,    1.52994, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_399_A21654-1A0,    18.2389,     4.56,     3.04,    4.03424,    1.67628, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_399_A21654-1A1,    18.2389,     4.56,     3.04,    4.03424,    1.67628, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C0,    24.8297,     6.21,     4.14,    5.48116,    2.16437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C1,    24.8297,     6.21,     4.14,    5.48116,    2.16437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C2,    24.8297,     6.21,     4.14,    5.48116,    2.16437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C3,    24.8297,     6.21,     4.14,    5.48116,    2.16437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_632_C28235-1C4,    24.8297,     6.21,     4.14,    5.48116,    2.16437, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_320_C28302-1C0,    29.8169,     7.45,     4.97,    6.69214,    2.64225, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B0,    26.6793,     6.67,     4.45,    5.91156,    2.25694, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B1,    26.6793,     6.67,     4.45,    5.91156,    2.25694, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_386_B811-1B2,    26.6793,     6.67,     4.45,    5.91156,    2.25694, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A0,    31.6165,     7.90,     5.27,    6.88513,    2.85966, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A1,    31.6165,     7.90,     5.27,    6.88513,    2.85966, 1, 1, 1, 0.24 
Line.S_MDV201_107997ELB-1A2,    31.6165,     7.90,     5.27,    6.88513,    2.85966, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_491_C8114-1C0,    19.0371,     4.76,     3.17,    4.27425,    1.68806, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_491_C8114-1C1,    19.0371,     4.76,     3.17,    4.27425,    1.68806, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_118_ABC28287-1A0,    19.6298,     4.91,     3.27,    4.30501,     1.7887, 1, 1, 1, 0.24 
Line.S_MDV201_39756ELB-1B0,    17.8423,     4.46,     2.97,    3.87057,      1.478, 1, 1, 1, 0.24 
Line.S_MDV201_39756ELB-1B1,    17.8423,     4.46,     2.97,    3.87057,      1.478, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_148_ABC56777-1B0,    15.1358,     3.78,     2.52,    3.39156,    1.29519, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B0,    16.9445,     4.24,     2.82,    3.77879,    1.44301, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B1,    16.9445,     4.24,     2.82,    3.77879,    1.44301, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_687_B74448-1B2,    16.9445,     4.24,     2.82,    3.77879,    1.44301, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B0,    14.7559,     3.69,     2.46,    3.28914,    1.25609, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B1,    14.7559,     3.69,     2.46,    3.28914,    1.25609, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_878_B1144266-1B2,    14.7559,     3.69,     2.46,    3.28914,    1.25609, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1A0,     11.589,     2.90,     1.93,    2.56683,    1.06677, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1B0,    11.2709,     2.82,     1.88,    2.52558,   0.964572, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_760_ABC28208-1C0,    11.5006,     2.88,     1.92,    2.59154,     1.0237, 3, 3, 1, 0.24 
Line.S_MDV201_HN_2_626_C14867-1C0,    25.7778,     6.44,     4.30,    5.77524,    2.28046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_626_C14867-1C1,    25.7778,     6.44,     4.30,    5.77524,    2.28046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_073_A8183-1A0,    29.2225,     7.31,     4.87,    6.45613,    2.68171, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_073_A8183-1A1,    29.2225,     7.31,     4.87,    6.45613,    2.68171, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B0,    23.4146,     5.85,     3.90,    5.04661,    1.92682, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B1,    23.4146,     5.85,     3.90,    5.04661,    1.92682, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_360_B8205-1B2,    23.4146,     5.85,     3.90,    5.04661,    1.92682, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_780_A1144234-1A0,    25.0115,     6.25,     4.17,    5.50188,    2.28562, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_139_B56756-1B0,    31.2047,     7.80,     5.20,    6.73809,    2.57216, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_139_B56756-1B1,    31.2047,     7.80,     5.20,    6.73809,    2.57216, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C0,    35.3012,     8.83,     5.88,    7.79004,    3.07524, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C1,    35.3012,     8.83,     5.88,    7.79004,    3.07524, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_872_C63667-1C2,    35.3012,     8.83,     5.88,    7.79004,    3.07524, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A0,    21.7346,     5.43,     3.62,    4.76003,    1.97763, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A1,    21.7346,     5.43,     3.62,    4.76003,    1.97763, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A2,    21.7346,     5.43,     3.62,    4.76003,    1.97763, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_726_A63675-1A3,    21.7346,     5.43,     3.62,    4.76003,    1.97763, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C0,    25.4856,     6.37,     4.25,    5.68273,    2.24394, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C1,    25.4856,     6.37,     4.25,    5.68273,    2.24394, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_620_C28227-1C2,    25.4856,     6.37,     4.25,    5.68273,    2.24394, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B0,    22.9687,     5.74,     3.83,    5.08055,    1.93984, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B1,    22.9687,     5.74,     3.83,    5.08055,    1.93984, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B2,    22.9687,     5.74,     3.83,    5.08055,    1.93984, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_697_B46390-1B3,    22.9687,     5.74,     3.83,    5.08055,    1.93984, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_334_C28312-1C0,    1.01342,     0.25,     0.17,   0.227841,  0.0900184, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_140_ABC56751-1A0,    19.7603,     4.94,     3.29,    4.35112,    1.80786, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C0,    27.3854,     6.85,     4.56,    6.03619,    2.38337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C1,    27.3854,     6.85,     4.56,    6.03619,    2.38337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C2,    27.3854,     6.85,     4.56,    6.03619,    2.38337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_866_C63673-1C3,    27.3854,     6.85,     4.56,    6.03619,    2.38337, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_718_C14876-1C0,     25.288,     6.32,     4.21,    5.68499,    2.24486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_718_C14876-1C1,     25.288,     6.32,     4.21,    5.68499,    2.24486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_157_B14989-1B0,    12.4739,     3.12,     2.08,     2.7318,    1.04329, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B0,    18.4738,     4.62,     3.08,    4.12825,    1.57641, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B1,    18.4738,     4.62,     3.08,    4.12825,    1.57641, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_407_B809-1B2,    18.4738,     4.62,     3.08,    4.12825,    1.57641, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_401_A39574-1A0,    7.58465,     1.90,     1.26,    1.65398,   0.687467, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_536_C8093-1C0,    19.2102,     4.80,     3.20,    4.27439,     1.6881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_536_C8093-1C1,    19.2102,     4.80,     3.20,    4.27439,     1.6881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B0,    18.0733,     4.52,     3.01,    3.94271,    1.50555, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B1,    18.0733,     4.52,     3.01,    3.94271,    1.50555, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_857_B94741-1B2,    18.0733,     4.52,     3.01,    3.94271,    1.50555, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_710_C52529-1C0,    23.4623,     5.87,     3.91,    5.26193,     2.0779, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_710_C52529-1C1,    23.4623,     5.87,     3.91,    5.26193,     2.0779, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_541_ABC821-1B0,     28.368,     7.09,     4.73,    6.30242,    2.40608, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21041_C39773-1C0,    34.2979,     8.57,     5.72,    7.63584,    3.01448, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_602_A8151-1A0,    27.5934,     6.90,     4.60,    6.10283,    2.53509, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_391_B63644-1B0,    16.1975,     4.05,     2.70,    3.62777,    1.38537, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_391_B63644-1B1,    16.1975,     4.05,     2.70,    3.62777,    1.38537, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A0,    22.9676,     5.74,     3.83,    5.02411,    2.08727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A1,    22.9676,     5.74,     3.83,    5.02411,    2.08727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A2,    22.9676,     5.74,     3.83,    5.02411,    2.08727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_966_A63718-1A3,    22.9676,     5.74,     3.83,    5.02411,    2.08727, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B0,    20.6388,     5.16,     3.44,    4.49405,    1.71597, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B1,    20.6388,     5.16,     3.44,    4.49405,    1.71597, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_850_B52520-1B2,    20.6388,     5.16,     3.44,    4.49405,    1.71597, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C0,    25.0521,     6.26,     4.18,    5.59501,    2.20933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C1,    25.0521,     6.26,     4.18,    5.59501,    2.20933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C2,    25.0521,     6.26,     4.18,    5.59501,    2.20933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_697_C8125-1C3,    25.0521,     6.26,     4.18,    5.59501,    2.20933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_405_B803-1B0,    15.0938,     3.77,     2.52,    3.37815,    1.29008, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_405_B803-1B1,    15.0938,     3.77,     2.52,    3.37815,    1.29008, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_030_ABC62265-1B0,    29.8231,     7.46,     4.97,    6.62731,    2.53003, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_030_ABC62265-1B1,    29.8231,     7.46,     4.97,    6.62731,    2.53003, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C0,    19.8375,     4.96,     3.31,    4.34026,    1.71407, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C1,    19.8375,     4.96,     3.31,    4.34026,    1.71407, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_736_C74436-1C2,    19.8375,     4.96,     3.31,    4.34026,    1.71407, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C0,    14.8383,     3.71,     2.47,     3.3285,    1.31469, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C1,    14.8383,     3.71,     2.47,     3.3285,    1.31469, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_538_C8095-1C2,    14.8383,     3.71,     2.47,     3.3285,    1.31469, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_917_A56768-1A0,    6.25095,     1.56,     1.04,    1.37776,   0.572684, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B0,    16.3008,     4.08,     2.72,    3.54378,    1.35326, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B1,    16.3008,     4.08,     2.72,    3.54378,    1.35326, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_956_B39753-1B2,    16.3008,     4.08,     2.72,    3.54378,    1.35326, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_844_B69622-1B0,    22.0212,     5.51,     3.67,    4.81726,    1.83933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_844_B69622-1B1,    22.0212,     5.51,     3.67,    4.81726,    1.83933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C0,    29.5793,     7.39,     4.93,    6.49961,     2.5662, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C1,    29.5793,     7.39,     4.93,    6.49961,     2.5662, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C2,    29.5793,     7.39,     4.93,    6.49961,     2.5662, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_676_C62306-1C3,    29.5793,     7.39,     4.93,    6.49961,     2.5662, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A0,     15.008,     3.75,     2.50,    3.33448,    1.38566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A1,     15.008,     3.75,     2.50,    3.33448,    1.38566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_412_A832-1A2,     15.008,     3.75,     2.50,    3.33448,    1.38566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_115_ABC58446-1B0,  0.0278733,     0.01,     0.00, 0.00616751, 0.00234946, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_115_ABC58446-1C0,   0.168799,     0.04,     0.03,  0.0379705,  0.0149961, 2, 2, 1, 0.24 
Line.S_MDV201_HN_1_153_C1012415-1C0,    2.08351,     0.52,     0.35,   0.468396,   0.185063, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A0,    28.2388,     7.06,     4.71,    6.12097,    2.54252, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A1,    28.2388,     7.06,     4.71,    6.12097,    2.54252, 1, 1, 1, 0.24 
Line.S_MDV201_8075ELB-1A2,    28.2388,     7.06,     4.71,    6.12097,    2.54252, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C0,    29.8739,     7.47,     4.98,     6.5422,    2.58298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C1,    29.8739,     7.47,     4.98,     6.5422,    2.58298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_950_C8190-1C2,    29.8739,     7.47,     4.98,     6.5422,    2.58298, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B0,    19.2165,     4.80,     3.20,    4.20075,    1.60404, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B1,    19.2165,     4.80,     3.20,    4.20075,    1.60404, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_838_B39578-1B2,    19.2165,     4.80,     3.20,    4.20075,    1.60404, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_670_C89784-1C0,    27.8067,     6.95,     4.63,    6.13958,    2.42417, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_670_C89784-1C1,    27.8067,     6.95,     4.63,    6.13958,    2.42417, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_424_A784-1A0,     20.048,     5.01,     3.34,    4.46535,    1.85532, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_424_A784-1A1,     20.048,     5.01,     3.34,    4.46535,    1.85532, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_394_ABC63658-1B0,    24.1239,     6.03,     4.02,    5.37592,    2.05257, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_064_C14871-1C0,    24.9446,     6.24,     4.16,    5.60862,    2.21472, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_064_C14871-1C1,    24.9446,     6.24,     4.16,    5.60862,    2.21472, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_100_A39592-1A0,    40.7221,    10.18,     6.79,    8.83472,    3.66834, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_167_A39572-1A0,    55.6543,    13.91,     9.28,    12.1047,    5.02381, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B0,    29.1761,     7.29,     4.86,    6.39046,    2.43961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B1,    29.1761,     7.29,     4.86,    6.39046,    2.43961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_832_B69491-1B2,    29.1761,     7.29,     4.86,    6.39046,    2.43961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C0,    11.8048,     2.95,     1.97,    2.62967,    1.03874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C1,    11.8048,     2.95,     1.97,    2.62967,    1.03874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C2,    11.8048,     2.95,     1.97,    2.62967,    1.03874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21006_C1008222-1C3,    11.8048,     2.95,     1.97,    2.62967,    1.03874, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C0,    25.4672,     6.37,     4.24,    5.64044,    2.22723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C1,    25.4672,     6.37,     4.24,    5.64044,    2.22723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_466_C62235-1C2,    25.4672,     6.37,     4.24,    5.64044,    2.22723, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A0,    16.6095,     4.15,     2.77,    3.66563,    1.52319, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A1,    16.6095,     4.15,     2.77,    3.66563,    1.52319, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A2,    16.6095,     4.15,     2.77,    3.66563,    1.52319, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_407_A8136-1A3,    16.6095,     4.15,     2.77,    3.66563,    1.52319, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A0,    14.0595,     3.51,     2.34,    3.10464,    1.29018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A1,    14.0595,     3.51,     2.34,    3.10464,    1.29018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_607_A21652-1A2,    14.0595,     3.51,     2.34,    3.10464,    1.29018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_937_B14993-1B0,    14.3882,     3.60,     2.40,    3.12981,    1.19523, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_937_B14993-1B1,    14.3882,     3.60,     2.40,    3.12981,    1.19523, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_822_B39619-1B0,    39.4611,     9.87,     6.58,    8.65017,    3.30148, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_822_B39619-1B1,    39.4611,     9.87,     6.58,    8.65017,    3.30148, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_518_AC8086-1C0,    18.2922,     4.57,     3.05,    4.11325,    1.62451, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_232_C14835-1C0,    11.7023,     2.93,     1.95,    2.64229,    1.04374, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_232_C14835-1C1,    11.7023,     2.93,     1.95,    2.64229,    1.04374, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_487_C8099-1C0,    25.4895,     6.37,     4.25,    5.70948,    2.25451, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_487_C8099-1C1,    25.4895,     6.37,     4.25,    5.70948,    2.25451, 1, 1, 1, 0.24 
Line.S_MDV201_1145434ELB-1C0,    25.2847,     6.32,     4.21,    5.67761,    2.24194, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B0,    25.2564,     6.31,     4.21,    5.60497,    2.13996, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B1,    25.2564,     6.31,     4.21,    5.60497,    2.13996, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B2,    25.2564,     6.31,     4.21,    5.60497,    2.13996, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_688_B74451-1B3,    25.2564,     6.31,     4.21,    5.60497,    2.13996, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_930_B62301-1B0,    13.0869,     3.27,     2.18,    2.88742,    1.10271, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_930_B62301-1B1,    13.0869,     3.27,     2.18,    2.88742,    1.10271, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_816_ABC14879-1A0,    29.8649,     7.47,     4.98,    6.57405,    2.73063, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_816_ABC14879-1A1,    29.8649,     7.47,     4.98,    6.57405,    2.73063, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A0,    17.6244,     4.41,     2.94,    3.88395,    1.61386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A1,    17.6244,     4.41,     2.94,    3.88395,    1.61386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_651_A28243-1A2,    17.6244,     4.41,     2.94,    3.88395,    1.61386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_532_A8118-1A0,    19.0794,     4.77,     3.18,    4.18959,    1.74078, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_532_A8118-1A1,    19.0794,     4.77,     3.18,    4.18959,    1.74078, 1, 1, 1, 0.24 
Line.S_MDV201_1144238USD-1A0,    25.3654,     6.34,     4.23,    5.55452,    2.30746, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B0,     32.545,     8.14,     5.42,    7.12733,     2.7207, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B1,     32.545,     8.14,     5.42,    7.12733,     2.7207, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B2,     32.545,     8.14,     5.42,    7.12733,     2.7207, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_082_ABC62250-1B3,     32.545,     8.14,     5.42,    7.12733,     2.7207, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B0,    24.2727,     6.07,     4.05,     5.3548,    2.04448, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B1,    24.2727,     6.07,     4.05,     5.3548,    2.04448, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_690_B46385-1B2,    24.2727,     6.07,     4.05,     5.3548,    2.04448, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_769_C46401-1C0,    22.9899,     5.75,     3.83,    5.08196,    2.00683, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_769_C46401-1C1,    22.9899,     5.75,     3.83,    5.08196,    2.00683, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A0,    30.5148,     7.63,     5.09,    6.66968,    2.77028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A1,    30.5148,     7.63,     5.09,    6.66968,    2.77028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_645_A28234-1A2,    30.5148,     7.63,     5.09,    6.66968,    2.77028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_013_C28260-1C0,    14.2518,     3.56,     2.38,     3.1776,     1.2551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_013_C28260-1C1,    14.2518,     3.56,     2.38,     3.1776,     1.2551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_519_AC8090-1C0,    26.4964,     6.62,     4.42,    5.91539,    2.33575, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_519_AC8090-1C1,    26.4964,     6.62,     4.42,    5.91539,    2.33575, 1, 1, 1, 0.24 
Line.S_MDV201_8077ELB-1A0,    24.3889,     6.10,     4.06,    5.32557,    2.21241, 1, 1, 1, 0.24 
Line.S_MDV201_8077ELB-1A1,    24.3889,     6.10,     4.06,    5.32557,    2.21241, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_156_B39758-1B0,    12.4205,     3.11,     2.07,    2.73281,    1.04368, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_156_B39758-1B1,    12.4205,     3.11,     2.07,    2.73281,    1.04368, 1, 1, 1, 0.24 
Line.S_MDV201_1012644ELB-1C0,     18.486,     4.62,     3.08,     4.1387,    1.63455, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_132_ABC69478-1B0,    62.7088,    15.68,    10.45,    13.7016,    5.22659, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_132_ABC69478-1B1,    62.7088,    15.68,    10.45,    13.7016,    5.22659, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A0,     30.975,     7.74,     5.16,    6.71451,    2.78883, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A1,     30.975,     7.74,     5.16,    6.71451,    2.78883, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A2,     30.975,     7.74,     5.16,    6.71451,    2.78883, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_928_A39733-1A3,     30.975,     7.74,     5.16,    6.71451,    2.78883, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_911_C44579-1C0,   0.349354,     0.09,     0.06,  0.0780493,  0.0308329, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B0,     32.493,     8.12,     5.42,    7.15503,     2.7313, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B1,     32.493,     8.12,     5.42,    7.15503,     2.7313, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B2,     32.493,     8.12,     5.42,    7.15503,     2.7313, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_804_B39625-1B3,     32.493,     8.12,     5.42,    7.15503,     2.7313, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_534_A8119-1A0,    30.6504,     7.66,     5.11,    6.69843,    2.78221, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_534_A8119-1A1,    30.6504,     7.66,     5.11,    6.69843,    2.78221, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_488_C8103-1C0,    18.3716,     4.59,     3.06,     4.1302,     1.6312, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_321_A69464-1A0,    11.7958,     2.95,     1.97,    2.59409,    1.07808, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C0,    22.4524,     5.61,     3.74,    4.99633,    1.97305, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C1,    22.4524,     5.61,     3.74,    4.99633,    1.97305, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_089_ABC8163-1C2,    22.4524,     5.61,     3.74,    4.99633,    1.97305, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B0,    17.4963,     4.37,     2.92,    3.82916,    1.46221, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B1,    17.4963,     4.37,     2.92,    3.82916,    1.46221, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_896_B52516-1B2,    17.4963,     4.37,     2.92,    3.82916,    1.46221, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_633_C28239-1C0,    15.3024,     3.83,     2.55,    3.45473,    1.36454, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_526_C860-1C0,    16.7397,     4.18,     2.79,    3.75012,    1.48115, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_526_C860-1C1,    16.7397,     4.18,     2.79,    3.75012,    1.48115, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_457_C62244-1C0,    17.1716,     4.29,     2.86,    3.81476,    1.50666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_457_C62244-1C1,    17.1716,     4.29,     2.86,    3.81476,    1.50666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C0,    17.7462,     4.44,     2.96,    3.97141,    1.56851, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C1,    17.7462,     4.44,     2.96,    3.97141,    1.56851, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_121_C28294-1C2,    17.7462,     4.44,     2.96,    3.97141,    1.56851, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_076_A14843-1A0,    28.1291,     7.03,     4.69,    6.16411,    2.56048, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A0,    38.0094,     9.50,     6.33,    8.21145,    3.40981, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A1,    38.0094,     9.50,     6.33,    8.21145,    3.40981, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A2,    38.0094,     9.50,     6.33,    8.21145,    3.40981, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_926_A74421-1A3,    38.0094,     9.50,     6.33,    8.21145,    3.40981, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_027_A39614-1A0,    16.1621,     4.04,     2.69,    3.53935,    1.47073, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A0,    30.5642,     7.64,     5.09,    6.62561,    2.75194, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A1,    30.5642,     7.64,     5.09,    6.62561,    2.75194, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A2,    30.5642,     7.64,     5.09,    6.62561,    2.75194, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_930_A39751-1A3,    30.5642,     7.64,     5.09,    6.62561,    2.75194, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A0,    25.7471,     6.44,     4.29,     5.5821,    2.31886, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A1,    25.7471,     6.44,     4.29,     5.5821,    2.31886, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A2,    25.7471,     6.44,     4.29,     5.5821,    2.31886, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A3,    25.7471,     6.44,     4.29,     5.5821,    2.31886, 1, 1, 1, 0.24 
Line.S_MDV201_8082ELB-1A4,    25.7471,     6.44,     4.29,     5.5821,    2.31886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B0,    18.3584,     4.59,     3.06,    4.08289,    1.55908, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B1,    18.3584,     4.59,     3.06,    4.08289,    1.55908, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_879_B825-1B2,    18.3584,     4.59,     3.06,    4.08289,    1.55908, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_627_C14868-1C0,    23.5345,     5.88,     3.92,    5.28311,    2.08626, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C0,    22.8183,     5.70,     3.80,    5.08766,     2.0091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C1,    22.8183,     5.70,     3.80,    5.08766,     2.0091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C2,    22.8183,     5.70,     3.80,    5.08766,     2.0091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_522_C855-1C3,    22.8183,     5.70,     3.80,    5.08766,     2.0091, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C0,    20.7592,     5.19,     3.46,    4.60565,    1.81885, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C1,    20.7592,     5.19,     3.46,    4.60565,    1.81885, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_465_C62233-1C2,    20.7592,     5.19,     3.46,    4.60565,    1.81885, 1, 1, 1, 0.24 
