Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_MDV201_1144257FUSE-1C0,    23.0689,     5.77,     3.84,    5.16232,    2.03858, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_275_A94744-1A0,    27.8867,     6.97,     4.65,    6.07177,    2.52213, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B0,    22.7112,     5.68,     3.79,    5.06249,    1.93296, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B1,    22.7112,     5.68,     3.79,    5.06249,    1.93296, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_740_ABC6594-1B2,    22.7112,     5.68,     3.79,    5.06249,    1.93296, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_728_B15009-1B0,     1.1101,     0.28,     0.19,   0.244661,  0.0934571, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_621_C28222-1C0,    30.7652,     7.69,     5.13,    6.91188,    2.72895, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_621_C28222-1C1,    30.7652,     7.69,     5.13,    6.91188,    2.72895, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A0,    18.5003,     4.63,     3.08,    4.09647,    1.70213, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A1,    18.5003,     4.63,     3.08,    4.09647,    1.70213, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_291_ABC63681-1A2,    18.5003,     4.63,     3.08,    4.09647,    1.70213, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_164_B6574-1B0,    13.2556,     3.31,     2.21,    2.88646,    1.10233, 1, 1, 1, 0.24 
Line.S_MDV201_8101ELB-1A0,    25.2312,     6.31,     4.21,    5.51674,    2.29177, 1, 1, 1, 0.24 
Line.S_MDV201_8101ELB-1A1,    25.2312,     6.31,     4.21,    5.51674,    2.29177, 1, 1, 1, 0.24 
Line.S_MDV201_8101ELB-1A2,    25.2312,     6.31,     4.21,    5.51674,    2.29177, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B0,    28.6597,     7.16,     4.78,    6.37618,    2.43423, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B1,    28.6597,     7.16,     4.78,    6.37618,    2.43423, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_429_B807-1B2,    28.6597,     7.16,     4.78,    6.37618,    2.43423, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A0,    36.2051,     9.05,     6.03,    7.86294,     3.2653, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A1,    36.2051,     9.05,     6.03,    7.86294,     3.2653, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_931_A74443-1A2,    36.2051,     9.05,     6.03,    7.86294,     3.2653, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B0,    18.3128,     4.58,     3.05,    4.01131,    1.53174, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B1,    18.3128,     4.58,     3.05,    4.01131,    1.53174, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B2,    18.3128,     4.58,     3.05,    4.01131,    1.53174, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_128_ABC28288-1B3,    18.3128,     4.58,     3.05,    4.01131,    1.53174, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_867_C839-1C0,    18.6952,     4.67,     3.12,    4.20433,    1.66046, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_719_C14872-1C0,    25.9736,     6.49,     4.33,    5.81557,    2.29638, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_719_C14872-1C1,    25.9736,     6.49,     4.33,    5.81557,    2.29638, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_031_ABC62264-1B0,    30.4734,     7.62,     5.08,    6.77013,    2.58451, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_031_ABC62264-1B1,    30.4734,     7.62,     5.08,    6.77013,    2.58451, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21050_B62307-1B0,    32.9295,     8.23,     5.49,     7.3579,    2.80875, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_400_A21653-1A0,    20.7258,     5.18,     3.45,    4.58613,    1.90546, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_458_B39599-1B0,    23.2107,     5.80,     3.87,    5.11468,    1.95285, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_458_B39599-1B1,    23.2107,     5.80,     3.87,    5.11468,    1.95285, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A0,    17.2304,     4.31,     2.87,    3.76447,    1.56422, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A1,    17.2304,     4.31,     2.87,    3.76447,    1.56422, 1, 1, 1, 0.24 
Line.S_MDV201_8147ELB-1A2,    17.2304,     4.31,     2.87,    3.76447,    1.56422, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B0,     23.925,     5.98,     3.99,    5.19496,    1.98344, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B1,     23.925,     5.98,     3.99,    5.19496,    1.98344, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B2,     23.925,     5.98,     3.99,    5.19496,    1.98344, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B3,     23.925,     5.98,     3.99,    5.19496,    1.98344, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_858_B94733-1B4,     23.925,     5.98,     3.99,    5.19496,    1.98344, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_711_A63676-1A0,    12.7104,     3.18,     2.12,    2.82659,    1.17468, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_606_A8132-1A0,    15.2025,     3.80,     2.53,    3.36524,    1.39843, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21016_C63717-1C0,    27.6383,     6.91,     4.61,    6.17635,    2.43873, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_426_B816-1B0,     17.343,     4.34,     2.89,    3.88878,    1.48501, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_067_ABC8072-1B0,     18.682,     4.67,     3.11,    4.14277,    1.58194, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A0,    21.8614,     5.47,     3.64,    4.80807,    1.99759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A1,    21.8614,     5.47,     3.64,    4.80807,    1.99759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_967_A63715-1A2,    21.8614,     5.47,     3.64,    4.80807,    1.99759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B0,      16.62,     4.15,     2.77,    3.64135,    1.39052, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B1,      16.62,     4.15,     2.77,    3.64135,    1.39052, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_851_B52519-1B2,      16.62,     4.15,     2.77,    3.64135,    1.39052, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_705_ABC52524-1A0,    25.4732,     6.37,     4.25,    5.61844,    2.33402, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_705_ABC52524-1A1,    25.4732,     6.37,     4.25,    5.61844,    2.33402, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_015_ABC63665-1A0,    28.6134,     7.15,     4.77,    6.31004,    2.62108, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_015_ABC63665-1A1,    28.6134,     7.15,     4.77,    6.31004,    2.62108, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_430_B797-1B0,    15.8616,     3.97,     2.64,    3.54526,    1.35387, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_430_B797-1B1,    15.8616,     3.97,     2.64,    3.54526,    1.35387, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_150_C1012408-1C0,     30.899,     7.72,     5.15,    6.90681,    2.72692, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_804_ABC88656-1C0,    20.8222,     5.21,     3.47,    4.56486,    1.80272, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_804_ABC88656-1C1,    20.8222,     5.21,     3.47,    4.56486,    1.80272, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_845_B69624-1B0,    32.4803,     8.12,     5.41,    7.12258,     2.7189, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C0,    23.5761,     5.89,     3.93,    5.18527,    2.04759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C1,    23.5761,     5.89,     3.93,    5.18527,    2.04759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_677_C62303-1C2,    23.5761,     5.89,     3.93,    5.18527,    2.04759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_427_B826-1B0,    28.0701,     7.02,     4.68,    6.24446,    2.38397, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_427_B826-1B1,    28.0701,     7.02,     4.68,    6.24446,    2.38397, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_327_B62296-1B0,    17.3654,     4.34,     2.89,    3.83322,    1.46377, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A0,    36.1268,     9.03,     6.02,     7.8304,    3.25179, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A1,    36.1268,     9.03,     6.02,     7.8304,    3.25179, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A2,    36.1268,     9.03,     6.02,     7.8304,    3.25179, 1, 1, 1, 0.24 
Line.S_MDV201_8144ELB-1A3,    36.1268,     9.03,     6.02,     7.8304,    3.25179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A0,    9.95994,     2.49,     1.66,    2.17942,   0.905798, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A1,    9.95994,     2.49,     1.66,    2.17942,   0.905798, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_112_ABC69628-1A2,    9.95994,     2.49,     1.66,    2.17942,   0.905798, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_691_B46386-1B0,    23.5397,     5.88,     3.92,    5.23851,    2.00013, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_691_B46386-1B1,    23.5397,     5.88,     3.92,    5.23851,    2.00013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_404_B799-1B0,    14.8606,     3.72,     2.48,    3.32659,    1.27039, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_404_B799-1B1,    14.8606,     3.72,     2.48,    3.32659,    1.27039, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C0,    25.2603,     6.32,     4.21,    5.52125,    2.18015, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C1,    25.2603,     6.32,     4.21,    5.52125,    2.18015, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C2,    25.2603,     6.32,     4.21,    5.52125,    2.18015, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_735_C74437-1C3,    25.2603,     6.32,     4.21,    5.52125,    2.18015, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B0,    21.7982,     5.45,     3.63,    4.73371,    1.80743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B1,    21.7982,     5.45,     3.63,    4.73371,    1.80743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B2,    21.7982,     5.45,     3.63,    4.73371,    1.80743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_839_B39579-1B3,    21.7982,     5.45,     3.63,    4.73371,    1.80743, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_671_C89781-1C0,     38.283,     9.57,     6.38,    8.41382,    3.32121, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_671_C89781-1C1,     38.283,     9.57,     6.38,    8.41382,    3.32121, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A0,    11.4859,     2.87,     1.91,    2.51032,    1.04328, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A1,    11.4859,     2.87,     1.91,    2.51032,    1.04328, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_265_A89824-1A2,    11.4859,     2.87,     1.91,    2.51032,    1.04328, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_360_ABC8165-1C0,    22.4615,     5.62,     3.74,    5.00759,     1.9775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_360_ABC8165-1C1,    22.4615,     5.62,     3.74,    5.00759,     1.9775, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_009_C28270-1C0,    7.77883,     1.94,     1.30,    1.74071,   0.687666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_009_C28270-1C1,    7.77883,     1.94,     1.30,    1.74071,   0.687666, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_137_B8198-1B0,     26.613,     6.65,     4.44,    5.79519,    2.21248, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_137_B8198-1B1,     26.613,     6.65,     4.44,    5.79519,    2.21248, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B0,    20.2598,     5.06,     3.38,    4.50477,    1.72011, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B1,    20.2598,     5.06,     3.38,    4.50477,    1.72011, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_343_ABC829-1B2,    20.2598,     5.06,     3.38,    4.50477,    1.72011, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B0,    41.1104,    10.28,     6.85,    8.75329,    3.34061, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B1,    41.1104,    10.28,     6.85,    8.75329,    3.34061, 1, 1, 1, 0.24 
Line.S_MDV201_39754ELB-1B2,    41.1104,    10.28,     6.85,    8.75329,    3.34061, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_944_C44577-1C0,    20.9491,     5.24,     3.49,     4.6336,    1.82988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_944_C44577-1C1,    20.9491,     5.24,     3.49,     4.6336,    1.82988, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B0,    30.7956,     7.70,     5.13,    6.69429,    2.55548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B1,    30.7956,     7.70,     5.13,    6.69429,    2.55548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B2,    30.7956,     7.70,     5.13,    6.69429,    2.55548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_833_B39620-1B3,    30.7956,     7.70,     5.13,    6.69429,    2.55548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C0,    29.2808,     7.32,     4.88,    6.38519,    2.52102, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C1,    29.2808,     7.32,     4.88,    6.38519,    2.52102, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C2,    29.2808,     7.32,     4.88,    6.38519,    2.52102, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_665_C62311-1C3,    29.2808,     7.32,     4.88,    6.38519,    2.52102, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_435_ABC63643-1B0,    14.7472,     3.69,     2.46,    3.32242,    1.26881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_435_ABC63643-1B1,    14.7472,     3.69,     2.46,    3.32242,    1.26881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_605_A21655-1A0,    13.2985,     3.32,     2.22,    2.93977,     1.2217, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_605_A21655-1A1,    13.2985,     3.32,     2.22,    2.93977,     1.2217, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_152_ABC74420-1B0,    3.20913,     0.80,     0.53,   0.719773,   0.274942, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B0,    16.2481,     4.06,     2.71,    3.63448,    1.38793, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B1,    16.2481,     4.06,     2.71,    3.63448,    1.38793, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B2,    16.2481,     4.06,     2.71,    3.63448,    1.38793, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_392_B63661-1B3,    16.2481,     4.06,     2.71,    3.63448,    1.38793, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_744_C46398-1C0,      31.88,     7.97,     5.31,    7.00093,    2.76396, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_744_C46398-1C1,      31.88,     7.97,     5.31,    7.00093,    2.76396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_938_B14992-1B0,     23.076,     5.77,     3.85,    5.00035,    1.90918, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_938_B14992-1B1,     23.076,     5.77,     3.85,    5.00035,    1.90918, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C0,    24.6424,     6.16,     4.11,    5.42914,    2.14383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C1,    24.6424,     6.16,     4.11,    5.42914,    2.14383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_658_C62236-1C2,    24.6424,     6.16,     4.11,    5.42914,    2.14383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_220_B44580-1B0,    19.9953,     5.00,     3.33,    4.47097,    1.70722, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21023_A8193-1A0,    19.9892,     5.00,     3.33,    4.41824,    1.83574, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_817_ABC14880-1A0,    20.9162,     5.23,     3.49,    4.64066,    1.92811, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C0,    24.0991,     6.02,     4.02,    5.38501,    2.12646, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C1,    24.0991,     6.02,     4.02,    5.38501,    2.12646, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C2,    24.0991,     6.02,     4.02,    5.38501,    2.12646, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_477_C8121-1C3,    24.0991,     6.02,     4.02,    5.38501,    2.12646, 1, 1, 1, 0.24 
Line.S_MDV201_8159ELB-1A0,     19.437,     4.86,     3.24,    4.28605,    1.78085, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_328_C14830-1C0,     31.209,     7.80,     5.20,    6.99801,    2.76291, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_328_C14830-1C1,     31.209,     7.80,     5.20,    6.99801,    2.76291, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_259_A1023345-1A0,    9.48689,     2.37,     1.58,    2.09355,   0.870125, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_924_C28267-1C0,    29.0296,     7.26,     4.84,    6.44412,    2.54435, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A0,    15.9865,     4.00,     2.66,    3.51417,    1.46028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A1,    15.9865,     4.00,     2.66,    3.51417,    1.46028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A2,    15.9865,     4.00,     2.66,    3.51417,    1.46028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_646_A28230-1A3,    15.9865,     4.00,     2.66,    3.51417,    1.46028, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B0,    19.5904,     4.90,     3.27,    4.35954,    1.66468, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B1,    19.5904,     4.90,     3.27,    4.35954,    1.66468, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_402_B793-1B2,    19.5904,     4.90,     3.27,    4.35954,    1.66468, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_097_A39598-1A0,    28.8942,     7.22,     4.82,    6.31558,    2.62333, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_097_A39598-1A1,    28.8942,     7.22,     4.82,    6.31558,    2.62333, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B0,    19.0712,     4.77,     3.18,    4.21234,    1.60848, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B1,    19.0712,     4.77,     3.18,    4.21234,    1.60848, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_153_B14829-1B2,    19.0712,     4.77,     3.18,    4.21234,    1.60848, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C0,    14.9519,     3.74,     2.49,    3.32742,    1.31425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C1,    14.9519,     3.74,     2.49,    3.32742,    1.31425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C2,    14.9519,     3.74,     2.49,    3.32742,    1.31425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C3,    14.9519,     3.74,     2.49,    3.32742,    1.31425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_288_C63719-1C4,    14.9519,     3.74,     2.49,    3.32742,    1.31425, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B0,    20.9563,     5.24,     3.49,    4.64048,    1.77189, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B1,    20.9563,     5.24,     3.49,    4.64048,    1.77189, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B2,    20.9563,     5.24,     3.49,    4.64048,    1.77189, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_696_B46388-1B3,    20.9563,     5.24,     3.49,    4.64048,    1.77189, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_423_A785-1A0,    18.7582,     4.69,     3.13,    4.19564,    1.74333, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B0,    27.4544,     6.86,     4.58,    6.05593,    2.31201, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B1,    27.4544,     6.86,     4.58,    6.05593,    2.31201, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B2,    27.4544,     6.86,     4.58,    6.05593,    2.31201, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_805_B39624-1B3,    27.4544,     6.86,     4.58,    6.05593,    2.31201, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_640_AC28251-1A0,    21.1924,     5.30,     3.53,    4.69735,    1.95164, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_640_AC28251-1A1,    21.1924,     5.30,     3.53,    4.69735,    1.95164, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_110_ABC94729-1C0,    5.47177,     1.37,     0.91,    1.23053,   0.486148, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_127_C63708-1C0,    35.7183,     8.93,     5.95,    8.02438,    3.16778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C0,    16.9919,     4.25,     2.83,    3.78037,    1.49308, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C1,    16.9919,     4.25,     2.83,    3.78037,    1.49308, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C2,    16.9919,     4.25,     2.83,    3.78037,    1.49308, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_531_C857-1C3,    16.9919,     4.25,     2.83,    3.78037,    1.49308, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_068_ABC69490-1B0,    15.1816,     3.80,     2.53,     3.3648,    1.28497, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B0,    30.0309,     7.51,     5.01,    6.64059,    2.53507, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B1,    30.0309,     7.51,     5.01,    6.64059,    2.53507, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_400_B63637-1B2,    30.0309,     7.51,     5.01,    6.64059,    2.53507, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B0,    27.5924,     6.90,     4.60,    5.96494,    2.27722, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B1,    27.5924,     6.90,     4.60,    5.96494,    2.27722, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B2,    27.5924,     6.90,     4.60,    5.96494,    2.27722, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_897_B94726-1B3,    27.5924,     6.90,     4.60,    5.96494,    2.27722, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_533_A8117-1A0,    18.1838,     4.55,     3.03,    3.99446,    1.65975, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_533_A8117-1A1,    18.1838,     4.55,     3.03,    3.99446,    1.65975, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_062_C28277-1C0,    22.3511,     5.59,     3.73,    4.99698,    1.97332, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A0,    24.2289,     6.06,     4.04,    5.33658,    2.21701, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A1,    24.2289,     6.06,     4.04,    5.33658,    2.21701, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_603_A8152-1A2,    24.2289,     6.06,     4.04,    5.33658,    2.21701, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B0,    18.8074,     4.70,     3.13,    4.17119,    1.59278, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B1,    18.8074,     4.70,     3.13,    4.17119,    1.59278, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B2,    18.8074,     4.70,     3.13,    4.17119,    1.59278, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_689_B46389-1B3,    18.8074,     4.70,     3.13,    4.17119,    1.59278, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B0,    25.8469,     6.46,     4.31,    5.71583,    2.18225, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B1,    25.8469,     6.46,     4.31,    5.71583,    2.18225, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_136_ABC1010734-1B2,    25.8469,     6.46,     4.31,    5.71583,    2.18225, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A0,    39.1771,     9.79,     6.53,    8.45393,    3.51037, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A1,    39.1771,     9.79,     6.53,    8.45393,    3.51037, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A2,    39.1771,     9.79,     6.53,    8.45393,    3.51037, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_929_A39734-1A3,    39.1771,     9.79,     6.53,    8.45393,    3.51037, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_608_A8133-1A0,     15.269,     3.82,     2.54,    3.37992,    1.40453, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_204_C46404-1C0,    18.3446,     4.59,     3.06,    4.04146,    1.59613, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_204_C46404-1C1,    18.3446,     4.59,     3.06,    4.04146,    1.59613, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_401_A21651-1A0,    17.2788,     4.32,     2.88,    3.81192,    1.58395, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_401_A21651-1A1,    17.2788,     4.32,     2.88,    3.81192,    1.58395, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B0,    23.3217,     5.83,     3.89,    5.16606,    1.97247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B1,    23.3217,     5.83,     3.89,    5.16606,    1.97247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B2,    23.3217,     5.83,     3.89,    5.16606,    1.97247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B3,    23.3217,     5.83,     3.89,    5.16606,    1.97247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_880_B8096-1B4,    23.3217,     5.83,     3.89,    5.16606,    1.97247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_772_C14846-1C0,    22.2573,     5.56,     3.71,    5.03278,    1.98748, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C0,    42.2227,    10.56,     7.04,    9.31442,    3.67635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C1,    42.2227,    10.56,     7.04,    9.31442,    3.67635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_628_C52531-1C2,    42.2227,    10.56,     7.04,    9.31442,    3.67635, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_492_C8123-1C0,    54.9417,    13.74,     9.16,    12.1557,    4.79621, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_492_C8123-1C1,    54.9417,    13.74,     9.16,    12.1557,    4.79621, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_610_A8130-1A0,    17.1964,     4.30,     2.87,    3.80141,    1.57959, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_610_A8130-1A1,    17.1964,     4.30,     2.87,    3.80141,    1.57959, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_359_ABC93587-1C0,    22.1292,     5.53,     3.69,    4.92494,    1.94488, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C0,    29.9639,     7.49,     4.99,    6.51483,    2.57215, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C1,    29.9639,     7.49,     4.99,    6.51483,    2.57215, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_734_C74440-1C2,    29.9639,     7.49,     4.99,    6.51483,    2.57215, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A0,    12.9574,     3.24,     2.16,    2.82947,    1.17586, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A1,    12.9574,     3.24,     2.16,    2.82947,    1.17586, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_210_A28279-1A2,    12.9574,     3.24,     2.16,    2.82947,    1.17586, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_387_A8097-1A0,    20.9042,     5.23,     3.48,     4.5894,    1.90679, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_387_A8097-1A1,    20.9042,     5.23,     3.48,     4.5894,    1.90679, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_353_B1008228-1B0,    36.2042,     9.05,     6.03,    7.98214,    3.04677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C0,    24.1142,     6.03,     4.02,    5.35758,    2.11562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C1,    24.1142,     6.03,     4.02,    5.35758,    2.11562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_874_C63669-1C2,    24.1142,     6.03,     4.02,    5.35758,    2.11562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_729_B28246-1B0,    21.7401,     5.44,     3.62,    4.86544,    1.85778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C0,    33.7793,     8.44,     5.63,    7.48216,    2.95383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C1,    33.7793,     8.44,     5.63,    7.48216,    2.95383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C2,    33.7793,     8.44,     5.63,    7.48216,    2.95383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C3,    33.7793,     8.44,     5.63,    7.48216,    2.95383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_622_C28223-1C4,    33.7793,     8.44,     5.63,    7.48216,    2.95383, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C0,    20.5884,     5.15,     3.43,    4.60907,    1.82022, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C1,    20.5884,     5.15,     3.43,    4.60907,    1.82022, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_521_C8087-1C2,    20.5884,     5.15,     3.43,    4.60907,    1.82022, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B0,    23.9804,     6.00,     4.00,    5.34285,    2.03995, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B1,    23.9804,     6.00,     4.00,    5.34285,    2.03995, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B2,    23.9804,     6.00,     4.00,    5.34285,    2.03995, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B3,    23.9804,     6.00,     4.00,    5.34285,    2.03995, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_397_B63634-1B4,    23.9804,     6.00,     4.00,    5.34285,    2.03995, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B0,    44.2424,    11.06,     7.37,    9.50412,     3.6269, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B1,    44.2424,    11.06,     7.37,    9.50412,     3.6269, 1, 1, 1, 0.24 
Line.S_MDV201_15008ELB-1B2,    44.2424,    11.06,     7.37,    9.50412,     3.6269, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_278_C89797-1C0,    14.1177,     3.53,     2.35,    3.15853,    1.24758, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A0,    35.6653,     8.92,     5.94,    7.71307,     3.2031, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A1,    35.6653,     8.92,     5.94,    7.71307,     3.2031, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A2,    35.6653,     8.92,     5.94,    7.71307,     3.2031, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_927_A74424-1A3,    35.6653,     8.92,     5.94,    7.71307,     3.2031, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A0,    27.0178,     6.75,     4.50,    5.84018,    2.42597, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A1,    27.0178,     6.75,     4.50,    5.84018,    2.42597, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A2,    27.0178,     6.75,     4.50,    5.84018,    2.42597, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_675_A56750-1A3,    27.0178,     6.75,     4.50,    5.84018,    2.42597, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_140_ABC69477-1B0,    2.66111,     0.67,     0.44,   0.590169,   0.225436, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C0,    24.9622,     6.24,     4.16,    5.54776,    2.19067, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C1,    24.9622,     6.24,     4.16,    5.54776,    2.19067, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_868_C833-1C2,    24.9622,     6.24,     4.16,    5.54776,    2.19067, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C0,      22.09,     5.52,     3.68,    4.94131,    1.95135, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C1,      22.09,     5.52,     3.68,    4.94131,    1.95135, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C2,      22.09,     5.52,     3.68,    4.94131,    1.95135, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_720_C14849-1C3,      22.09,     5.52,     3.68,    4.94131,    1.95135, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21032_B62295-1B0,     19.414,     4.85,     3.24,    4.29559,    1.64026, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A0,    21.5963,     5.40,     3.60,    4.70046,    1.95288, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A1,    21.5963,     5.40,     3.60,    4.70046,    1.95288, 1, 1, 1, 0.24 
Line.S_MDV201_8076ELB-1A2,    21.5963,     5.40,     3.60,    4.70046,    1.95288, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B0,    29.4683,     7.37,     4.91,    6.45464,     2.4641, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B1,    29.4683,     7.37,     4.91,    6.45464,     2.4641, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_155_B39757-1B2,    29.4683,     7.37,     4.91,    6.45464,     2.4641, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_922_A56784-1A0,    46.9191,    11.73,     7.82,     10.155,    4.21572, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_922_A56784-1A1,    46.9191,    11.73,     7.82,     10.155,    4.21572, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_859_B94734-1B0,     15.549,     3.89,     2.59,     3.4082,    1.30152, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_859_B94734-1B1,     15.549,     3.89,     2.59,     3.4082,    1.30152, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A0,    18.2234,     4.56,     3.04,     4.0243,    1.67215, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A1,    18.2234,     4.56,     3.04,     4.0243,    1.67215, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A2,    18.2234,     4.56,     3.04,     4.0243,    1.67215, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_712_A63678-1A3,    18.2234,     4.56,     3.04,     4.0243,    1.67215, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_250_ABC801-1A0,    29.9875,     7.50,     5.00,    6.59825,    2.74067, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_250_ABC801-1A1,    29.9875,     7.50,     5.00,    6.59825,    2.74067, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_398_C1017351-1C0,    36.2274,     9.06,     6.04,    7.95753,    3.14127, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_520_A8092-1A0,    27.2494,     6.81,     4.54,    5.96753,    2.47889, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_520_A8092-1A1,    27.2494,     6.81,     4.54,    5.96753,    2.47889, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_729_C74452-1C0,    14.3144,     3.58,     2.39,    3.15964,      1.248, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_729_C74452-1C1,    14.3144,     3.58,     2.39,    3.15964,      1.248, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_132_A1010739-1A0,     38.976,     9.74,     6.50,    8.57653,     3.5614, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C0,    20.3919,     5.10,     3.40,    4.46105,    1.76174, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C1,    20.3919,     5.10,     3.40,    4.46105,    1.76174, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_730_C74449-1C2,    20.3919,     5.10,     3.40,    4.46105,    1.76174, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A0,    28.9671,     7.24,     4.83,    6.31497,    2.62306, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A1,    28.9671,     7.24,     4.83,    6.31497,    2.62306, 1, 1, 1, 0.24 
Line.S_MDV201_8089ELB-1A2,    28.9671,     7.24,     4.83,    6.31497,    2.62306, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A0,    21.7271,     5.43,     3.62,    4.78826,    1.98937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A1,    21.7271,     5.43,     3.62,    4.78826,    1.98937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A2,    21.7271,     5.43,     3.62,    4.78826,    1.98937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_968_A63713-1A3,    21.7271,     5.43,     3.62,    4.78826,    1.98937, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B0,    24.4283,     6.11,     4.07,    5.30548,    2.02562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B1,    24.4283,     6.11,     4.07,    5.30548,    2.02562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_852_B39588-1B2,    24.4283,     6.11,     4.07,    5.30548,    2.02562, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_706_C52532-1C0,    30.6185,     7.65,     5.10,    6.84835,    2.70386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_706_C52532-1C1,    30.6185,     7.65,     5.10,    6.84835,    2.70386, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_286_ABC8178-1A0,    21.4933,     5.37,     3.58,    4.76035,     1.9778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_286_ABC8178-1A1,    21.4933,     5.37,     3.58,    4.76035,     1.9778, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_478_C8115-1C0,     15.128,     3.78,     2.52,    3.40185,    1.34365, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_478_C8115-1C1,     15.128,     3.78,     2.52,    3.40185,    1.34365, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_114_ABC58441-1B0,    17.8464,     4.46,     2.97,      3.922,    1.49765, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_461_B58421-1B0,    18.5015,     4.63,     3.08,    4.13445,    1.57877, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C0,    9.52232,     2.38,     1.59,    2.14383,   0.846886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C1,    9.52232,     2.38,     1.59,    2.14383,   0.846886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C2,    9.52232,     2.38,     1.59,    2.14383,   0.846886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_479_C8116-1C3,    9.52232,     2.38,     1.59,    2.14383,   0.846886, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B0,    9.23646,     2.31,     1.54,    2.06199,   0.787553, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B1,    9.23646,     2.31,     1.54,    2.06199,   0.787553, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B2,    9.23646,     2.31,     1.54,    2.06199,   0.787553, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_795_B88661-1B3,    9.23646,     2.31,     1.54,    2.06199,   0.787553, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B0,    22.6526,     5.66,     3.78,    4.86154,    1.85618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B1,    22.6526,     5.66,     3.78,    4.86154,    1.85618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B2,    22.6526,     5.66,     3.78,    4.86154,    1.85618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_961_B39761-1B3,    22.6526,     5.66,     3.78,    4.86154,    1.85618, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_846_B69620-1B0,     14.723,     3.68,     2.45,    3.22976,     1.2334, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_846_B69620-1B1,     14.723,     3.68,     2.45,    3.22976,     1.2334, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C0,    30.8084,     7.70,     5.13,    6.79259,    2.68179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C1,    30.8084,     7.70,     5.13,    6.79259,    2.68179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_678_C62304-1C2,    30.8084,     7.70,     5.13,    6.79259,    2.68179, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_123_C28299-1C0,    12.7408,     3.19,     2.12,    2.87496,    1.13561, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B0,    29.3209,     7.33,     4.89,    6.52378,    2.49054, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B1,    29.3209,     7.33,     4.89,    6.52378,    2.49054, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_425_B813-1B2,    29.3209,     7.33,     4.89,    6.52378,    2.49054, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_276_B8195-1B0,     15.031,     3.76,     2.51,    3.25977,    1.24484, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_276_B8195-1B1,     15.031,     3.76,     2.51,    3.25977,    1.24484, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_226_B8207-1B0,     24.423,     6.11,     4.07,    5.29386,    2.02118, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C0,    30.7813,     7.70,     5.13,    6.73692,     2.6598, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C1,    30.7813,     7.70,     5.13,    6.73692,     2.6598, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_952_C8189-1C2,    30.7813,     7.70,     5.13,    6.73692,     2.6598, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B0,    22.9162,     5.73,     3.82,      4.994,    1.90677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B1,    22.9162,     5.73,     3.82,      4.994,    1.90677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_840_B52518-1B2,    22.9162,     5.73,     3.82,      4.994,    1.90677, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C0,     34.477,     8.62,     5.75,     7.4247,    2.93099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C1,     34.477,     8.62,     5.75,     7.4247,    2.93099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C2,     34.477,     8.62,     5.75,     7.4247,    2.93099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C3,     34.477,     8.62,     5.75,     7.4247,    2.93099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_672_C62308-1C4,     34.477,     8.62,     5.75,     7.4247,    2.93099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_126_C63704-1C0,    15.6754,     3.92,     2.61,    3.53939,    1.39796, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_719_ABC67893-1C0,    13.8962,     3.47,     2.32,    3.08448,    1.21833, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_946_C8179-1C0,    30.9688,     7.74,     5.16,     6.8213,    2.69311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_946_C8179-1C1,    30.9688,     7.74,     5.16,     6.8213,    2.69311, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_834_B39617-1B0,    23.9351,     5.98,     3.99,    5.28515,    2.01791, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_834_B39617-1B1,    23.9351,     5.98,     3.99,    5.28515,    2.01791, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C0,    25.7983,     6.45,     4.30,    5.72244,    2.25959, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C1,    25.7983,     6.45,     4.30,    5.72244,    2.25959, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_666_C62312-1C2,    25.7983,     6.45,     4.30,    5.72244,    2.25959, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_524_C858-1C0,    40.4239,    10.11,     6.74,    8.96979,    3.54052, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_524_C858-1C1,    40.4239,    10.11,     6.74,    8.96979,    3.54052, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_158_B14994-1B0,    9.99809,     2.50,     1.67,    2.19594,   0.838689, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B0,    23.0262,     5.76,     3.84,    5.14302,     1.9637, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B1,    23.0262,     5.76,     3.84,    5.14302,     1.9637, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_390_B63640-1B2,    23.0262,     5.76,     3.84,    5.14302,     1.9637, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_281_B1023341-1B0,    14.0683,     3.52,     2.34,    3.14408,    1.20071, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_281_B1023341-1B1,    14.0683,     3.52,     2.34,    3.14408,    1.20071, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_094_ABC51012-1B0,     46.795,    11.70,     7.80,    10.4527,    3.98887, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B0,    23.4622,     5.87,     3.91,    5.06913,    1.93542, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B1,    23.4622,     5.87,     3.91,    5.06913,    1.93542, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B2,    23.4622,     5.87,     3.91,    5.06913,    1.93542, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_939_B14991-1B3,    23.4622,     5.87,     3.91,    5.06913,    1.93542, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A0,    19.4669,     4.87,     3.24,    4.28609,    1.78086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A1,    19.4669,     4.87,     3.24,    4.28609,    1.78086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_827_A14873-1A2,    19.4669,     4.87,     3.24,    4.28609,    1.78086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_066_ABC14832-1A0,    6.65839,     1.66,     1.11,    1.48028,   0.615292, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_183_ABC62261-1A0,    22.2257,     5.56,     3.70,    4.88541,     2.0297, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_183_ABC62261-1A1,    22.2257,     5.56,     3.70,    4.88541,     2.0297, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B0,    24.4796,     6.12,     4.08,    5.27949,    2.01568, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B1,    24.4796,     6.12,     4.08,    5.27949,    2.01568, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_933_B6571-1B2,    24.4796,     6.12,     4.08,    5.27949,    2.01568, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A0,    16.9713,     4.24,     2.83,    3.74637,    1.55673, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A1,    16.9713,     4.24,     2.83,    3.74637,    1.55673, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A2,    16.9713,     4.24,     2.83,    3.74637,    1.55673, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_653_A14878-1A3,    16.9713,     4.24,     2.83,    3.74637,    1.55673, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B0,    27.5032,     6.88,     4.58,    6.08535,    2.32324, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B1,    27.5032,     6.88,     4.58,    6.08535,    2.32324, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_085_ABC38388-1B2,    27.5032,     6.88,     4.58,    6.08535,    2.32324, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_247_ABC44582-1B0,    20.5729,     5.14,     3.43,    4.61033,    1.76041, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_247_ABC44582-1B1,    20.5729,     5.14,     3.43,    4.61033,    1.76041, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_695_B46387-1B0,    24.8745,     6.22,     4.15,    5.54336,    2.11647, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_695_B46387-1B1,    24.8745,     6.22,     4.15,    5.54336,    2.11647, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_218_B8204-1B0,    11.5466,     2.89,     1.92,     2.5195,   0.962229, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_925_A28283-1A0,    8.98646,     2.25,     1.50,    1.97108,   0.819237, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_925_A28283-1A1,    8.98646,     2.25,     1.50,    1.97108,   0.819237, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_647_A28231-1A0,    22.7377,     5.68,     3.79,    5.01764,    2.08461, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_647_A28231-1A1,    22.7377,     5.68,     3.79,    5.01764,    2.08461, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_306_ABC28286-1C0,    22.5183,     5.63,     3.75,    5.01719,    1.98129, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_306_ABC28286-1C1,    22.5183,     5.63,     3.75,    5.01719,    1.98129, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_001_B14990-1B0,    17.0284,     4.26,     2.84,    3.72908,    1.42401, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_001_B14990-1B1,    17.0284,     4.26,     2.84,    3.72908,    1.42401, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A0,    25.4801,     6.37,     4.25,     5.5515,    2.30619, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A1,    25.4801,     6.37,     4.25,     5.5515,    2.30619, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A2,    25.4801,     6.37,     4.25,     5.5515,    2.30619, 1, 1, 1, 0.24 
Line.S_MDV201_8146ELB-1A3,    25.4801,     6.37,     4.25,     5.5515,    2.30619, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21011_B1144229-1B0,    26.9455,     6.74,     4.49,    6.03534,     2.3042, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A0,    10.3129,     2.58,     1.72,    2.26387,   0.940888, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A1,    10.3129,     2.58,     1.72,    2.26387,   0.940888, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_120_A28281-1A2,    10.3129,     2.58,     1.72,    2.26387,   0.940888, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A0,    30.7409,     7.69,     5.12,     6.7069,    2.78571, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A1,    30.7409,     7.69,     5.12,     6.7069,    2.78571, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_918_A56770-1A2,    30.7409,     7.69,     5.12,     6.7069,    2.78571, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A0,    28.6701,     7.17,     4.78,    6.23635,    2.59043, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A1,    28.6701,     7.17,     4.78,    6.23635,    2.59043, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A2,    28.6701,     7.17,     4.78,    6.23635,    2.59043, 1, 1, 1, 0.24 
Line.S_MDV201_8102ELB-1A3,    28.6701,     7.17,     4.78,    6.23635,    2.59043, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A0,    31.2789,     7.82,     5.21,    6.79597,    2.82264, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A1,    31.2789,     7.82,     5.21,    6.79597,    2.82264, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A2,    31.2789,     7.82,     5.21,    6.79597,    2.82264, 1, 1, 1, 0.24 
Line.S_MDV201_8145ELB-1A3,    31.2789,     7.82,     5.21,    6.79597,    2.82264, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_913_A15010-1A0,      12.75,     3.19,     2.12,    2.80882,    1.16729, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_913_A15010-1A1,      12.75,     3.19,     2.12,    2.80882,    1.16729, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B0,    27.4773,     6.87,     4.58,    6.05715,    2.31247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B1,    27.4773,     6.87,     4.58,    6.05715,    2.31247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_806_B39622-1B2,    27.4773,     6.87,     4.58,    6.05715,    2.31247, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_641_AC14893-1A0,    59.3875,    14.85,     9.90,    13.0746,    5.42585, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_419_A827-1A0,    17.6973,     4.42,     2.95,     3.9565,    1.64402, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21026_B69647-1B0,    28.8916,     7.22,     4.82,    6.32357,    2.41409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A0,    21.7604,     5.44,     3.63,    4.81427,    2.00018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A1,    21.7604,     5.44,     3.63,    4.81427,    2.00018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_410_A819-1A2,    21.7604,     5.44,     3.63,    4.81427,    2.00018, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_869_C58437-1C0,    36.2814,     9.07,     6.05,    7.98718,    3.15298, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_507_ABC6580-1A0,    20.8029,     5.20,     3.47,    4.56527,    1.89677, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_507_ABC6580-1A1,    20.8029,     5.20,     3.47,    4.56527,    1.89677, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_159_A69461-1A0,    13.0282,     3.26,     2.17,    2.86436,    1.19036, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C0,     25.025,     6.26,     4.17,    5.62244,    2.22017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C1,     25.025,     6.26,     4.17,    5.62244,    2.22017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_903_C28273-1C2,     25.025,     6.26,     4.17,    5.62244,    2.22017, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B0,    26.5186,     6.63,     4.42,    5.85373,    2.23486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B1,    26.5186,     6.63,     4.42,    5.85373,    2.23486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_800_B850-1B2,    26.5186,     6.63,     4.42,    5.85373,    2.23486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A0,    23.8972,     5.97,     3.98,    5.22419,    2.17033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A1,    23.8972,     5.97,     3.98,    5.22419,    2.17033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A2,    23.8972,     5.97,     3.98,    5.22419,    2.17033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_635_AC63666-1A3,    23.8972,     5.97,     3.98,    5.22419,    2.17033, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B0,    22.7545,     5.69,     3.79,    4.97277,    1.89867, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B1,    22.7545,     5.69,     3.79,    4.97277,    1.89867, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B2,    22.7545,     5.69,     3.79,    4.97277,    1.89867, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_451_B52514-1B3,    22.7545,     5.69,     3.79,    4.97277,    1.89867, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_919_A56782-1A0,    25.7782,     6.44,     4.30,    5.63024,    2.33888, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_919_A56782-1A1,    25.7782,     6.44,     4.30,    5.63024,    2.33888, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C0,    28.4603,     7.12,     4.74,    6.29415,    2.48516, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C1,    28.4603,     7.12,     4.74,    6.29415,    2.48516, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_463_C62234-1C2,    28.4603,     7.12,     4.74,    6.29415,    2.48516, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_053_A63763-1A0,    1.68747,     0.42,     0.28,   0.374042,   0.155492, 1, 1, 1, 0.24 
