Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_MDV201_HN_2_281_A8186-1A0,    16.0597,     4.01,     2.68,    3.53408,    1.46855, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_281_A8186-1A1,    16.0597,     4.01,     2.68,    3.53408,    1.46855, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B0,    19.2364,     4.81,     3.21,    4.18841,    1.59932, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B1,    19.2364,     4.81,     3.21,    4.18841,    1.59932, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B2,    19.2364,     4.81,     3.21,    4.18841,    1.59932, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B3,    19.2364,     4.81,     3.21,    4.18841,    1.59932, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_890_B52521-1B4,    19.2364,     4.81,     3.21,    4.18841,    1.59932, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C0,    20.3872,     5.10,     3.40,    4.57934,    1.80849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C1,    20.3872,     5.10,     3.40,    4.57934,    1.80849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_629_C28229-1C2,    20.3872,     5.10,     3.40,    4.57934,    1.80849, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C0,    14.6559,     3.66,     2.44,    3.30448,    1.30521, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C1,    14.6559,     3.66,     2.44,    3.30448,    1.30521, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_078_C28275-1C2,    14.6559,     3.66,     2.44,    3.30448,    1.30521, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_351_ABC69616-1A0,    17.2987,     4.32,     2.88,    3.79519,    1.57699, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_026_A39597-1A0,    19.1474,     4.79,     3.19,    4.16732,    1.73151, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_026_A39597-1A1,    19.1474,     4.79,     3.19,    4.16732,    1.73151, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_026_A39597-1A2,    19.1474,     4.79,     3.19,    4.16732,    1.73151, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A0,    24.9069,     6.23,     4.15,    5.43327,    2.25711, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A1,    24.9069,     6.23,     4.15,    5.43327,    2.25711, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A2,    24.9069,     6.23,     4.15,    5.43327,    2.25711, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_678_A56764-1A3,    24.9069,     6.23,     4.15,    5.43327,    2.25711, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_923_A56785-1A0,    31.0778,     7.77,     5.18,    6.76904,    2.81148, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_923_A56785-1A1,    31.0778,     7.77,     5.18,    6.76904,    2.81148, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21038_AB28191-1A0,    1.96579,     0.49,     0.33,   0.436745,   0.181558, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21038_AB28191-1B0,    9.67483,     2.42,     1.61,     2.1691,   0.828454, 2, 2, 1, 0.24 
Line.S_MDV201_DA_8_149_ABC56778-1A0,    14.8352,     3.71,     2.47,    3.26048,    1.35491, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_875_C63670-1C0,    9.77897,     2.44,     1.63,    2.19616,   0.867551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_875_C63670-1C1,    9.77897,     2.44,     1.63,    2.19616,   0.867551, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_623_C14865-1C0,    25.3452,     6.34,     4.22,    5.67977,    2.24279, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_623_C14865-1C1,    25.3452,     6.34,     4.22,    5.67977,    2.24279, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C0,     18.524,     4.63,     3.09,    4.11621,    1.62566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C1,     18.524,     4.63,     3.09,    4.11621,    1.62566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_216_C44581-1C2,     18.524,     4.63,     3.09,    4.11621,    1.62566, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_434_ABC63645-1B0,    21.5331,     5.38,     3.59,    4.83337,    1.84554, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_434_ABC63645-1B1,    21.5331,     5.38,     3.59,    4.83337,    1.84554, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_166_C33824-1C0,    16.1508,     4.04,     2.69,     3.5967,    1.42057, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_166_C33824-1C1,    16.1508,     4.04,     2.69,     3.5967,    1.42057, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A0,    26.7873,     6.70,     4.46,    5.79863,    2.40873, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A1,    26.7873,     6.70,     4.46,    5.79863,    2.40873, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A2,    26.7873,     6.70,     4.46,    5.79863,    2.40873, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A3,    26.7873,     6.70,     4.46,    5.79863,    2.40873, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_101_ABC69487-1A4,    26.7873,     6.70,     4.46,    5.79863,    2.40873, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A0,    37.3216,     9.33,     6.22,     8.1743,    3.39452, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A1,    37.3216,     9.33,     6.22,     8.1743,    3.39452, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_391_A8120-1A2,    37.3216,     9.33,     6.22,     8.1743,    3.39452, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C0,    45.6084,    11.40,     7.60,    10.0052,    3.94861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C1,    45.6084,    11.40,     7.60,    10.0052,    3.94861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_869_C830-1C2,    45.6084,    11.40,     7.60,    10.0052,    3.94861, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_721_C14850-1C0,     23.476,     5.87,     3.91,    5.29572,    2.09125, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_140_ABC8124-1C0,    18.6955,     4.67,     3.12,    4.20222,    1.65963, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C0,    17.2263,     4.31,     2.87,    3.85178,    1.52128, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C1,    17.2263,     4.31,     2.87,    3.85178,    1.52128, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C2,    17.2263,     4.31,     2.87,    3.85178,    1.52128, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_540_C8108-1C3,    17.2263,     4.31,     2.87,    3.85178,    1.52128, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_421_A808-1A0,    28.3381,     7.08,     4.72,    6.32331,    2.62664, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C0,    27.6506,     6.91,     4.61,    6.11301,    2.41369, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C1,    27.6506,     6.91,     4.61,    6.11301,    2.41369, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C2,    27.6506,     6.91,     4.61,    6.11301,    2.41369, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_088_ABC8164-1C3,    27.6506,     6.91,     4.61,    6.11301,    2.41369, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B0,    26.8597,     6.71,     4.48,    5.88495,    2.24675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B1,    26.8597,     6.71,     4.48,    5.88495,    2.24675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_860_B39603-1B2,    26.8597,     6.71,     4.48,    5.88495,    2.24675, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_713_A63679-1A0,    23.1626,     5.79,     3.86,    5.11528,    2.12515, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_713_A63679-1A1,    23.1626,     5.79,     3.86,    5.11528,    2.12515, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B0,    19.2372,     4.81,     3.21,    4.28519,     1.6363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B1,    19.2372,     4.81,     3.21,    4.28519,     1.6363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B2,    19.2372,     4.81,     3.21,    4.28519,     1.6363, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_428_B812-1B3,    19.2372,     4.81,     3.21,    4.28519,     1.6363, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B0,     23.312,     5.83,     3.89,    5.16277,    1.97122, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B1,     23.312,     5.83,     3.89,    5.16277,    1.97122, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B2,     23.312,     5.83,     3.89,    5.16277,    1.97122, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B3,     23.312,     5.83,     3.89,    5.16277,    1.97122, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_692_B88660-1B4,     23.312,     5.83,     3.89,    5.16277,    1.97122, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_167_C14979-1C0,    18.3171,     4.58,     3.05,    4.07528,     1.6095, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_167_C14979-1C1,    18.3171,     4.58,     3.05,    4.07528,     1.6095, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A0,    26.7461,     6.69,     4.46,    5.81672,    2.41626, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A1,    26.7461,     6.69,     4.46,    5.81672,    2.41626, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_674_A6597-1A2,    26.7461,     6.69,     4.46,    5.81672,    2.41626, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_969_A63709-1A0,    30.8637,     7.72,     5.14,    6.79284,    2.82142, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_969_A63709-1A1,    30.8637,     7.72,     5.14,    6.79284,    2.82142, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B0,    19.9558,     4.99,     3.33,    4.34603,    1.65948, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B1,    19.9558,     4.99,     3.33,    4.34603,    1.65948, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_853_B39587-1B2,    19.9558,     4.99,     3.33,    4.34603,    1.65948, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_707_C52530-1C0,    21.7497,     5.44,     3.62,    4.88136,     1.9277, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_707_C52530-1C1,    21.7497,     5.44,     3.62,    4.88136,     1.9277, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C0,    15.5444,     3.89,     2.59,    3.48338,    1.37584, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C1,    15.5444,     3.89,     2.59,    3.48338,    1.37584, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C2,    15.5444,     3.89,     2.59,    3.48338,    1.37584, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_151_C14833-1C3,    15.5444,     3.89,     2.59,    3.48338,    1.37584, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_409_A820-1A0,    17.8407,     4.46,     2.97,    3.97124,    1.65013, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_409_A820-1A1,    17.8407,     4.46,     2.97,    3.97124,    1.65013, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C0,      23.62,     5.91,     3.94,    5.16805,    2.04078, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C1,      23.62,     5.91,     3.94,    5.16805,    2.04078, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C2,      23.62,     5.91,     3.94,    5.16805,    2.04078, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_732_C74453-1C3,      23.62,     5.91,     3.94,    5.16805,    2.04078, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B0,    19.8726,     4.97,     3.31,    4.33156,    1.65396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B1,    19.8726,     4.97,     3.31,    4.33156,    1.65396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_847_B14853-1B2,    19.8726,     4.97,     3.31,    4.33156,    1.65396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A0,    31.9629,     7.99,     5.33,    7.00606,    2.90987, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A1,    31.9629,     7.99,     5.33,    7.00606,    2.90987, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A2,    31.9629,     7.99,     5.33,    7.00606,    2.90987, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_681_A28225-1A3,    31.9629,     7.99,     5.33,    7.00606,    2.90987, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_108_A39577-1A0,    21.5913,     5.40,     3.60,    4.70917,    1.95651, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_108_A39577-1A1,    21.5913,     5.40,     3.60,    4.70917,    1.95651, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C0,    16.0921,     4.02,     2.68,    3.60791,    1.42501, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C1,    16.0921,     4.02,     2.68,    3.60791,    1.42501, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_539_C8098-1C2,    16.0921,     4.02,     2.68,    3.60791,    1.42501, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_418_A835-1A0,    19.0084,     4.75,     3.17,    4.23138,    1.75816, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_418_A835-1A1,    19.0084,     4.75,     3.17,    4.23138,    1.75816, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_810_C58435-1C0,    39.3867,     9.85,     6.56,    8.69127,    3.43065, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_072_A8187-1A0,    18.6869,     4.67,     3.11,    4.10357,    1.70506, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_072_A8187-1A1,    18.6869,     4.67,     3.11,    4.10357,    1.70506, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A0,    5.92735,     1.48,     0.99,    1.31152,   0.545153, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A1,    5.92735,     1.48,     0.99,    1.31152,   0.545153, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_410_A8131-1A2,    5.92735,     1.48,     0.99,    1.31152,   0.545153, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B0,    42.3706,    10.59,     7.06,    9.02659,    3.44481, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B1,    42.3706,    10.59,     7.06,    9.02659,    3.44481, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_953_B14996-1B2,    42.3706,    10.59,     7.06,    9.02659,    3.44481, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B0,    24.5004,     6.13,     4.08,    5.32682,    2.03376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B1,    24.5004,     6.13,     4.08,    5.32682,    2.03376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B2,    24.5004,     6.13,     4.08,    5.32682,    2.03376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B3,    24.5004,     6.13,     4.08,    5.32682,    2.03376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_841_B94728-1B4,    24.5004,     6.13,     4.08,    5.32682,    2.03376, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_673_C62309-1C0,    28.9585,     7.24,     4.83,    6.42707,    2.53762, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_218_B8161-1B0,    24.7241,     6.18,     4.12,    5.51337,    2.10502, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_218_B8161-1B1,    24.7241,     6.18,     4.12,    5.51337,    2.10502, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_332_C28263-1C0,    21.5014,     5.38,     3.58,    4.78931,    1.89135, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C0,    15.7391,     3.93,     2.62,    3.46972,    1.37043, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C1,    15.7391,     3.93,     2.62,    3.46972,    1.37043, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_159_ABC58426-1C2,    15.7391,     3.93,     2.62,    3.46972,    1.37043, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_226_ABC822-1B0,    20.3846,     5.10,     3.40,    4.53505,    1.73167, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_226_ABC822-1B1,    20.3846,     5.10,     3.40,    4.53505,    1.73167, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_215_B1017348-1B0,     34.721,     8.68,     5.79,    7.48595,     2.8574, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_215_B1017348-1B1,     34.721,     8.68,     5.79,    7.48595,     2.8574, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_947_C8175-1C0,     17.218,     4.30,     2.87,    3.82746,    1.51167, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B0,    24.1704,     6.04,     4.03,    5.28278,    2.01698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B1,    24.1704,     6.04,     4.03,    5.28278,    2.01698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B2,    24.1704,     6.04,     4.03,    5.28278,    2.01698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_835_B39615-1B3,    24.1704,     6.04,     4.03,    5.28278,    2.01698, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_667_C89812-1C0,     27.774,     6.94,     4.63,    6.13532,    2.42249, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_667_C89812-1C1,     27.774,     6.94,     4.63,    6.13532,    2.42249, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_307_A89825-1A0,    32.6169,     8.15,     5.44,     7.1319,    2.96207, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B0,    36.2492,     9.06,     6.04,    7.89574,    3.01374, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B1,    36.2492,     9.06,     6.04,    7.89574,    3.01374, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_246_B39602-1B2,    36.2492,     9.06,     6.04,    7.89574,    3.01374, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_084_B38389-1B0,    13.3995,     3.35,     2.23,    2.99869,    1.14521, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_084_B38389-1B1,    13.3995,     3.35,     2.23,    2.99869,    1.14521, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A0,    29.1381,     7.28,     4.86,    6.32423,    2.62688, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A1,    29.1381,     7.28,     4.86,    6.32423,    2.62688, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_679_A56772-1A2,    29.1381,     7.28,     4.86,    6.32423,    2.62688, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_333_C1012409-1C0,    14.8049,     3.70,     2.47,    3.32357,    1.31274, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_390_A8122-1A0,    31.1098,     7.78,     5.18,    6.79837,    2.82368, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_390_A8122-1A1,    31.1098,     7.78,     5.18,    6.79837,    2.82368, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1A0,    20.6361,     5.16,     3.44,    4.57769,    1.90196, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1B0,    20.0705,     5.02,     3.35,    4.50394,    1.71981, 0, 0, 1, 0.24 
Line.S_MDV201_HN_21090_ABC1011952-1C0,    20.4789,     5.12,     3.41,    4.62164,     1.8252, 3, 3, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B0,    21.1603,     5.29,     3.53,    4.54746,    1.73633, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B1,    21.1603,     5.29,     3.53,    4.54746,    1.73633, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B2,    21.1603,     5.29,     3.53,    4.54746,    1.73633, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_940_B39775-1B3,    21.1603,     5.29,     3.53,    4.54746,    1.73633, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_660_C62246-1C0,    26.1143,     6.53,     4.35,    5.77662,    2.28096, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_660_C62246-1C1,    26.1143,     6.53,     4.35,    5.77662,    2.28096, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_525_C859-1C0,    19.9686,     4.99,     3.33,    4.48611,    1.77169, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_238_A39569-1A0,    30.2734,     7.57,     5.05,    6.57662,    2.73163, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_238_A39569-1A1,    30.2734,     7.57,     5.05,    6.57662,    2.73163, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_177_C69626-1C0,    21.8361,     5.46,     3.64,    4.87301,    1.92439, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_177_C69626-1C1,    21.8361,     5.46,     3.64,    4.87301,    1.92439, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A0,    36.4902,     9.12,     6.08,    7.89998,    3.28064, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A1,    36.4902,     9.12,     6.08,    7.89998,    3.28064, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A2,    36.4902,     9.12,     6.08,    7.89998,    3.28064, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_920_A56783-1A3,    36.4902,     9.12,     6.08,    7.89998,    3.28064, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C0,    13.6511,     3.41,     2.28,    3.06328,    1.20997, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C1,    13.6511,     3.41,     2.28,    3.06328,    1.20997, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_490_C8110-1C2,    13.6511,     3.41,     2.28,    3.06328,    1.20997, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B0,    25.2585,     6.31,     4.21,    5.44285,    2.07801, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B1,    25.2585,     6.31,     4.21,    5.44285,    2.07801, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_934_B15006-1B2,    25.2585,     6.31,     4.21,    5.44285,    2.07801, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_819_ABC8177-1A0,     38.228,     9.56,     6.37,     8.4498,    3.50888, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_654_A14881-1A0,    18.5073,     4.63,     3.08,    4.09089,    1.69981, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_654_A14881-1A1,    18.5073,     4.63,     3.08,    4.09089,    1.69981, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_436_ABC63639-1B0,    31.6104,     7.90,     5.27,     7.1256,    2.72018, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B0,    41.8357,    10.46,     6.97,    8.94148,    3.41238, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B1,    41.8357,    10.46,     6.97,    8.94148,    3.41238, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B2,    41.8357,    10.46,     6.97,    8.94148,    3.41238, 1, 1, 1, 0.24 
Line.S_MDV201_15005ELB-1B3,    41.8357,    10.46,     6.97,    8.94148,    3.41238, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_727_C39744-1C0,    22.3565,     5.59,     3.73,    4.90929,    1.93867, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_727_C39744-1C1,    22.3565,     5.59,     3.73,    4.90929,    1.93867, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A0,    36.0961,     9.02,     6.02,    7.80838,    3.24263, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A1,    36.0961,     9.02,     6.02,    7.80838,    3.24263, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A2,    36.0961,     9.02,     6.02,    7.80838,    3.24263, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_925_A56787-1A3,    36.0961,     9.02,     6.02,    7.80838,    3.24263, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_648_A28250-1A0,    37.6439,     9.41,     6.27,     8.2585,    3.42946, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_648_A28250-1A1,    37.6439,     9.41,     6.27,     8.2585,    3.42946, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_438_C14847-1C0,    9.56355,     2.39,     1.59,    2.16021,   0.853354, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A0,    19.6723,     4.92,     3.28,    4.35805,    1.81076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A1,    19.6723,     4.92,     3.28,    4.35805,    1.81076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_411_A828-1A2,    19.6723,     4.92,     3.28,    4.35805,    1.81076, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_234_ABC56762-1C0,    60.1359,    15.03,    10.02,    13.2589,    5.23076, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_091_ABC44583-1C0,    16.4132,     4.10,     2.74,    3.66333,    1.44688, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_091_ABC44583-1C1,    16.4132,     4.10,     2.74,    3.66333,    1.44688, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A0,    12.7225,     3.18,     2.12,    2.80289,    1.16483, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A1,    12.7225,     3.18,     2.12,    2.80289,    1.16483, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_388_A8106-1A2,    12.7225,     3.18,     2.12,    2.80289,    1.16483, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_492_ABC74428-1B0,    9.18696,     2.30,     1.53,    2.05581,   0.785192, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_915_ABC39576-1B0,    32.7966,     8.20,     5.47,    7.20946,    2.75205, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_807_B39621-1B0,     29.621,     7.41,     4.94,    6.51999,    2.48905, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_807_B39621-1B1,     29.621,     7.41,     4.94,    6.51999,    2.48905, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A0,    32.1614,     8.04,     5.36,    7.02463,    2.91756, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A1,    32.1614,     8.04,     5.36,    7.02463,    2.91756, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_642_A14894-1A2,    32.1614,     8.04,     5.36,    7.02463,    2.91756, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C0,    32.3213,     8.08,     5.39,    7.16909,    2.83035, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C1,    32.3213,     8.08,     5.39,    7.16909,    2.83035, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_248_ABC44584-1C2,    32.3213,     8.08,     5.39,    7.16909,    2.83035, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A0,    20.1445,     5.04,     3.36,    4.44397,    1.84642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A1,    20.1445,     5.04,     3.36,    4.44397,    1.84642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A2,    20.1445,     5.04,     3.36,    4.44397,    1.84642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_543_A852-1A3,    20.1445,     5.04,     3.36,    4.44397,    1.84642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C0,     22.617,     5.65,     3.77,    5.01266,    1.97949, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C1,     22.617,     5.65,     3.77,    5.01266,    1.97949, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_460_C62258-1C2,     22.617,     5.65,     3.77,    5.01266,    1.97949, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B0,    24.3889,     6.10,     4.06,    5.40842,    2.06496, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B1,    24.3889,     6.10,     4.06,    5.40842,    2.06496, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_693_B88665-1B2,    24.3889,     6.10,     4.06,    5.40842,    2.06496, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B0,    30.1298,     7.53,     5.02,    6.50553,    2.48345, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B1,    30.1298,     7.53,     5.02,    6.50553,    2.48345, 1, 1, 1, 0.24 
Line.S_MDV201_39755ELB-1B2,    30.1298,     7.53,     5.02,    6.50553,    2.48345, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B0,     28.425,     7.11,     4.74,    6.24586,    2.38446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B1,     28.425,     7.11,     4.74,    6.24586,    2.38446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B2,     28.425,     7.11,     4.74,    6.24586,    2.38446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_801_B840-1B3,     28.425,     7.11,     4.74,    6.24586,    2.38446, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_310_A39613-1A0,    32.0804,     8.02,     5.35,    6.98476,    2.90099, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_613_ABC63682-1A0,    12.3691,     3.09,     2.06,    2.75116,    1.14335, 1, 1, 1, 0.24 
Line.S_MDV201_795ELB-1A0,    23.9274,     5.98,     3.99,    5.35547,    2.22491, 1, 1, 1, 0.24 
Line.S_MDV201_795ELB-1A1,    23.9274,     5.98,     3.99,    5.35547,    2.22491, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_404_A8139-1A0,    11.6781,     2.92,     1.95,    2.58778,    1.07547, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_891_B52522-1B0,    24.2141,     6.05,     4.04,    5.28642,    2.01836, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_891_B52522-1B1,    24.2141,     6.05,     4.04,    5.28642,    2.01836, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_630_C28228-1C0,     26.369,     6.59,     4.39,    5.90679,    2.33237, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_630_C28228-1C1,     26.369,     6.59,     4.39,    5.90679,    2.33237, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_160_B6573-1B0,    28.3182,     7.08,     4.72,    6.14593,    2.34629, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_416_A844-1A0,    21.0574,     5.26,     3.51,    4.68261,    1.94553, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_416_A844-1A1,    21.0574,     5.26,     3.51,    4.68261,    1.94553, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B0,     36.223,     9.06,     6.04,    7.73273,    2.95147, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B1,     36.223,     9.06,     6.04,    7.73273,    2.95147, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B2,     36.223,     9.06,     6.04,    7.73273,    2.95147, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B3,     36.223,     9.06,     6.04,    7.73273,    2.95147, 1, 1, 1, 0.24 
Line.S_MDV201_6568ELB-1B4,     36.223,     9.06,     6.04,    7.73273,    2.95147, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_408_A8137-1A0,    22.6636,     5.67,     3.78,     4.9862,    2.07155, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_408_A8137-1A1,    22.6636,     5.67,     3.78,     4.9862,    2.07155, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C0,    27.5654,     6.89,     4.59,    6.11084,    2.41285, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C1,    27.5654,     6.89,     4.59,    6.11084,    2.41285, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_876_C63671-1C2,    27.5654,     6.89,     4.59,    6.11084,    2.41285, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_731_B14852-1B0,     19.016,     4.75,     3.17,    4.27268,    1.63155, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C0,    21.2272,     5.31,     3.54,    4.74402,    1.87348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C1,    21.2272,     5.31,     3.54,    4.74402,    1.87348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_624_C14866-1C2,    21.2272,     5.31,     3.54,    4.74402,    1.87348, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_604_A28213-1A0,    18.4654,     4.62,     3.08,    4.07413,    1.69284, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_604_A28213-1A1,    18.4654,     4.62,     3.08,    4.07413,    1.69284, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_303_A1144255-1A0,    27.6615,     6.92,     4.61,    6.06527,    2.51946, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A0,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A1,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A2,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A3,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A4,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_8088ELB-1A5,    25.4003,     6.35,     4.23,    5.48865,    2.28007, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_186_ABC15011-1A0,    14.4726,     3.62,     2.41,    3.19546,    1.32791, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_186_ABC15011-1A1,    14.4726,     3.62,     2.41,    3.19546,    1.32791, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_542_A851-1A0,     17.983,     4.50,     3.00,    3.97864,    1.65319, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_542_A851-1A1,     17.983,     4.50,     3.00,    3.97864,    1.65319, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C0,      21.54,     5.39,     3.59,    4.79709,    1.89442, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C1,      21.54,     5.39,     3.59,    4.79709,    1.89442, 1, 1, 1, 0.24 
Line.S_MDV201_102186FUSE-1C2,      21.54,     5.39,     3.59,    4.79709,    1.89442, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A0,    25.3495,     6.34,     4.22,    5.48076,    2.27679, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A1,    25.3495,     6.34,     4.22,    5.48076,    2.27679, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A2,    25.3495,     6.34,     4.22,    5.48076,    2.27679, 1, 1, 1, 0.24 
Line.S_MDV201_8107ELB-1A3,    25.3495,     6.34,     4.22,    5.48076,    2.27679, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C0,    39.2851,     9.82,     6.55,    8.65032,    3.41448, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C1,    39.2851,     9.82,     6.55,    8.65032,    3.41448, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_870_C831-1C2,    39.2851,     9.82,     6.55,    8.65032,    3.41448, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_722_C52525-1C0,    34.1774,     8.54,     5.70,    7.67997,    3.03194, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A0,    17.3664,     4.34,     2.89,     3.8301,     1.5915, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A1,    17.3664,     4.34,     2.89,     3.8301,     1.5915, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_618_ABC28220-1A2,    17.3664,     4.34,     2.89,     3.8301,     1.5915, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B0,    26.2848,     6.57,     4.38,    5.81523,    2.22018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B1,    26.2848,     6.57,     4.38,    5.81523,    2.22018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B2,    26.2848,     6.57,     4.38,    5.81523,    2.22018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B3,    26.2848,     6.57,     4.38,    5.81523,    2.22018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_086_ABC8167-1B4,    26.2848,     6.57,     4.38,    5.81523,    2.22018, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_002_B15002-1B0,    2.18353,     0.55,     0.36,   0.481156,   0.183796, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_216_B1017349-1B0,    19.6008,     4.90,     3.27,    4.25662,    1.62535, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_117_ABC28284-1C0,    20.6597,     5.16,     3.44,    4.60703,     1.8194, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_117_ABC28284-1C1,    20.6597,     5.16,     3.44,    4.60703,     1.8194, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A0,     23.984,     6.00,     4.00,    5.19654,    2.15881, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A1,     23.984,     6.00,     4.00,    5.19654,    2.15881, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A2,     23.984,     6.00,     4.00,    5.19654,    2.15881, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_677_A56760-1A3,     23.984,     6.00,     4.00,    5.19654,    2.15881, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C0,    27.1995,     6.80,     4.53,    6.04497,    2.38687, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C1,    27.1995,     6.80,     4.53,    6.04497,    2.38687, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C2,    27.1995,     6.80,     4.53,    6.04497,    2.38687, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_861_C39629-1C3,    27.1995,     6.80,     4.53,    6.04497,    2.38687, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_716_C52523-1C0,    41.8106,    10.45,     6.97,    9.32285,    3.67976, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_074_A8182-1A0,    24.2097,     6.05,     4.03,    5.34215,    2.21933, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A0,    11.0249,     2.76,     1.84,    2.43227,    1.01086, 0, 0, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A1,    11.0249,     2.76,     1.84,    2.43227,    1.01086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A2,    11.0249,     2.76,     1.84,    2.43227,    1.01086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1A3,    11.0249,     2.76,     1.84,    2.43227,    1.01086, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_067_ABC14836-1C0, 0.00928238,     0.00,     0.00, 0.00210895, 0.000827244, 2, 2, 1, 0.24 
Line.S_MDV201_DA_8_673_A6595-1A0,    22.8532,     5.71,     3.81,    5.00727,    2.08028, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_673_A6595-1A1,    22.8532,     5.71,     3.81,    5.00727,    2.08028, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_972_C74454-1C0,    26.1478,     6.54,     4.36,    5.75024,    2.27053, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A0,    23.1832,     5.80,     3.86,    5.10484,     2.1208, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A1,    23.1832,     5.80,     3.86,    5.10484,     2.1208, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A2,    23.1832,     5.80,     3.86,    5.10484,     2.1208, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_970_A63710-1A3,    23.1832,     5.80,     3.86,    5.10484,     2.1208, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B0,     18.674,     4.67,     3.11,    4.07003,    1.55414, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B1,     18.674,     4.67,     3.11,    4.07003,    1.55414, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_854_B39586-1B2,     18.674,     4.67,     3.11,    4.07003,    1.55414, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_708_C52527-1C0,     23.342,     5.84,     3.89,     5.2597,    2.07703, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A0,    22.1679,     5.54,     3.69,    4.90386,    2.03738, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A1,    22.1679,     5.54,     3.69,    4.90386,    2.03738, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_413_A838-1A2,    22.1679,     5.54,     3.69,    4.90386,    2.03738, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C0,    17.4656,     4.37,     2.91,    3.89312,    1.53759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C1,    17.4656,     4.37,     2.91,    3.89312,    1.53759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_010_C28269-1C2,    17.4656,     4.37,     2.91,    3.89312,    1.53759, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C0,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C1,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C2,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C3,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C4,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_178_C69653-1C5,    12.5357,     3.13,     2.09,    2.77846,    1.09749, 1, 1, 1, 0.24 
Line.S_MDV201_105409FUSE-1C0,    31.2155,     7.80,     5.20,    6.98217,    2.75665, 1, 1, 1, 0.24 
Line.S_MDV201_105409FUSE-1C1,    31.2155,     7.80,     5.20,    6.98217,    2.75665, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_401_B63632-1B0,    15.7637,     3.94,     2.63,    3.52771,    1.34717, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_401_B63632-1B1,    15.7637,     3.94,     2.63,    3.52771,    1.34717, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A0,    27.7666,     6.94,     4.63,    6.02631,    2.50325, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A1,    27.7666,     6.94,     4.63,    6.02631,    2.50325, 1, 1, 1, 0.24 
Line.S_MDV201_8105ELB-1A2,    27.7666,     6.94,     4.63,    6.02631,    2.50325, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_773_A74438-1A0,    40.3695,    10.09,     6.73,    8.88849,    3.69079, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A0,    19.3831,     4.85,     3.23,    4.25413,    1.76758, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A1,    19.3831,     4.85,     3.23,    4.25413,    1.76758, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A2,    19.3831,     4.85,     3.23,    4.25413,    1.76758, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_964_A14870-1A3,    19.3831,     4.85,     3.23,    4.25413,    1.76758, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_848_B14854-1B0,    26.9059,     6.73,     4.48,    5.87058,    2.24125, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_848_B14854-1B1,    26.9059,     6.73,     4.48,    5.87058,    2.24125, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A0,      24.88,     6.22,     4.15,      5.492,    2.28154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A1,      24.88,     6.22,     4.15,      5.492,    2.28154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_682_A39565-1A2,      24.88,     6.22,     4.15,      5.492,    2.28154, 1, 1, 1, 0.24 
Line.S_MDV201_HN_21054_B1144247-1B0,    10.9946,     2.75,     1.83,    2.44112,   0.932314, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_141_ABC800-1A0,    35.3154,     8.83,     5.89,    7.75808,    3.22189, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_141_ABC800-1A1,    35.3154,     8.83,     5.89,    7.75808,    3.22189, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_616_ABC28226-1C0,    24.8236,     6.21,     4.14,    5.56627,      2.198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_616_ABC28226-1C1,    24.8236,     6.21,     4.14,    5.56627,      2.198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B0,    8.09022,     2.02,     1.35,    1.79149,    0.68425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B1,    8.09022,     2.02,     1.35,    1.79149,    0.68425, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_154_B62298-1B2,    8.09022,     2.02,     1.35,    1.79149,    0.68425, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_169_C39742-1C0,    11.3659,     2.84,     1.89,    2.50913,   0.991133, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_781_ABC58415-1C0,    12.3343,     3.08,     2.06,     2.7333,    1.07966, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_954_B39771-1B0,    19.9495,     4.99,     3.32,    4.34744,    1.66002, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B0,    18.3559,     4.59,     3.06,    3.99332,    1.52486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B1,    18.3559,     4.59,     3.06,    3.99332,    1.52486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B2,    18.3559,     4.59,     3.06,    3.99332,    1.52486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_842_B94740-1B3,    18.3559,     4.59,     3.06,    3.99332,    1.52486, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C0,     24.454,     6.11,     4.08,    5.37616,    2.12292, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C1,     24.454,     6.11,     4.08,    5.37616,    2.12292, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_674_C62310-1C2,     24.454,     6.11,     4.08,    5.37616,    2.12292, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_437_C14848-1C0,    10.8213,     2.71,     1.80,    2.43929,   0.963569, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C0,    26.5921,     6.65,     4.43,    5.86424,    2.31552, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C1,    26.5921,     6.65,     4.43,    5.86424,    2.31552, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C2,    26.5921,     6.65,     4.43,    5.86424,    2.31552, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_462_C62243-1C3,    26.5921,     6.65,     4.43,    5.86424,    2.31552, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_205_C39749-1C0,     35.769,     8.94,     5.96,    7.82588,    3.08932, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B0,     33.623,     8.41,     5.60,    7.21627,    2.75452, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B1,     33.623,     8.41,     5.60,    7.21627,    2.75452, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B2,     33.623,     8.41,     5.60,    7.21627,    2.75452, 1, 1, 1, 0.24 
Line.S_MDV201_62302ELB-1B3,     33.623,     8.41,     5.60,    7.21627,    2.75452, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B0,    28.6926,     7.17,     4.78,     6.3261,    2.41508, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B1,    28.6926,     7.17,     4.78,     6.3261,    2.41508, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_836_B39616-1B2,    28.6926,     7.17,     4.78,     6.3261,    2.41508, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B0,    19.6788,     4.92,     3.28,    4.37949,     1.6723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B1,    19.6788,     4.92,     3.28,    4.37949,     1.6723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_388_B802-1B2,    19.6788,     4.92,     3.28,    4.37949,     1.6723, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_432_B786-1B0,    18.1608,     4.54,     3.03,    4.05498,    1.54844, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_432_B786-1B1,    18.1608,     4.54,     3.03,    4.05498,    1.54844, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_014_C39766-1C0,    24.6193,     6.15,     4.10,    5.47212,    2.16082, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_223_B8168-1B0,      17.07,     4.27,     2.85,    3.81762,    1.45784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_223_B8168-1B1,      17.07,     4.27,     2.85,    3.81762,    1.45784, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C0,    23.7528,     5.94,     3.96,    5.30796,    2.09605, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C1,    23.7528,     5.94,     3.96,    5.30796,    2.09605, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_530_C8156-1C2,    23.7528,     5.94,     3.96,    5.30796,    2.09605, 1, 1, 1, 0.24 
Line.S_MDV201_DA_7_490_A58425-1A0,    49.5965,    12.40,     8.27,    10.8542,    4.50569, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B0,    27.4253,     6.86,     4.57,    5.89654,     2.2511, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B1,    27.4253,     6.86,     4.57,    5.89654,     2.2511, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_941_B39760-1B2,    27.4253,     6.86,     4.57,    5.89654,     2.2511, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_830_A14875-1A0,    24.0425,     6.01,     4.01,    5.33152,    2.21494, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_661_C62248-1C0,     39.859,     9.96,     6.64,    8.76705,    3.46051, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_661_C62248-1C1,     39.859,     9.96,     6.64,    8.76705,    3.46051, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_399_B63641-1B0,    21.6525,     5.41,     3.61,     4.8345,    1.84596, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_399_B63641-1B1,    21.6525,     5.41,     3.61,     4.8345,    1.84596, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A0,     28.376,     7.09,     4.73,    6.25714,    2.59912, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A1,     28.376,     7.09,     4.73,    6.25714,    2.59912, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_420_A814-1A2,     28.376,     7.09,     4.73,    6.25714,    2.59912, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B0,    25.0677,     6.27,     4.18,    5.39463,    2.05961, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B1,    25.0677,     6.27,     4.18,    5.39463,    2.05961, 1, 1, 1, 0.24 
Line.S_MDV201_15004ELB-1B2,    25.0677,     6.27,     4.18,    5.39463,    2.05961, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_486_C1103251-1C0,    5.77536,     1.44,     0.96,    1.30445,   0.515347, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_905_A58413-1A0,    32.5078,     8.13,     5.42,    7.10247,    2.94986, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B0,    25.6266,     6.41,     4.27,    5.61953,    2.14548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B1,    25.6266,     6.41,     4.27,    5.61953,    2.14548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_820_B39623-1B2,    25.6266,     6.41,     4.27,    5.61953,    2.14548, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_655_A14863-1A0,    25.2452,     6.31,     4.21,    5.59415,    2.32396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_449_B94735-1B0,     20.636,     5.16,     3.44,    4.52596,    1.72817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_449_B94735-1B1,     20.636,     5.16,     3.44,    4.52596,    1.72817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_395_ABC63657-1B0,    12.4652,     3.12,     2.08,    2.81206,    1.07396, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_165_C89780-1C0,    14.0413,     3.51,     2.34,     3.1416,    1.24089, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B0,    27.7762,     6.94,     4.63,    6.00399,    2.29212, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B1,    27.7762,     6.94,     4.63,    6.00399,    2.29212, 1, 1, 1, 0.24 
Line.S_MDV201_39759ELB-1B2,    27.7762,     6.94,     4.63,    6.00399,    2.29212, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B0,    28.6565,     7.16,     4.78,    6.35577,    2.42642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B1,    28.6565,     7.16,     4.78,    6.35577,    2.42642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B2,    28.6565,     7.16,     4.78,    6.35577,    2.42642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_406_B806-1B3,    28.6565,     7.16,     4.78,    6.35577,    2.42642, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_928_C94732-1C0,    24.3135,     6.08,     4.05,    5.44857,    2.15155, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_928_C94732-1C1,    24.3135,     6.08,     4.05,    5.44857,    2.15155, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A0,    29.7181,     7.43,     4.95,    6.54772,    2.71971, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A1,    29.7181,     7.43,     4.95,    6.54772,    2.71971, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A2,    29.7181,     7.43,     4.95,    6.54772,    2.71971, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_649_A28248-1A3,    29.7181,     7.43,     4.95,    6.54772,    2.71971, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C0,    12.5329,     3.13,     2.09,    2.78761,    1.10111, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C1,    12.5329,     3.13,     2.09,    2.78761,    1.10111, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_168_C14978-1C2,    12.5329,     3.13,     2.09,    2.78761,    1.10111, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_312_ABC44586-1B0,    25.4482,     6.36,     4.24,    5.69623,    2.17481, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_412_A8128-1A0,    26.4605,     6.62,     4.41,    5.84432,    2.42779, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B0,    28.2286,     7.06,     4.70,     6.0984,    2.32813, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B1,    28.2286,     7.06,     4.70,     6.0984,    2.32813, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B2,    28.2286,     7.06,     4.70,     6.0984,    2.32813, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_450_B52513-1B3,    28.2286,     7.06,     4.70,     6.0984,    2.32813, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A0,    12.2599,     3.06,     2.04,    2.70302,    1.12334, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A1,    12.2599,     3.06,     2.04,    2.70302,    1.12334, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_402_A21650-1A2,    12.2599,     3.06,     2.04,    2.70302,    1.12334, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C0,     17.271,     4.32,     2.88,    3.78595,    1.49526, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C1,     17.271,     4.32,     2.88,    3.78595,    1.49526, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_728_C39745-1C2,     17.271,     4.32,     2.88,    3.78595,    1.49526, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A0,    20.0951,     5.02,     3.35,    4.42181,    1.83721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A1,    20.0951,     5.02,     3.35,    4.42181,    1.83721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_643_A28241-1A2,    20.0951,     5.02,     3.35,    4.42181,    1.83721, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_096_ABC39575-1A0,    28.8229,     7.21,     4.80,    6.27052,    2.60461, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_096_ABC39575-1A1,    28.8229,     7.21,     4.80,    6.27052,    2.60461, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_459_A6583-1A0,    31.8364,     7.96,     5.31,    6.95306,    2.88786, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_459_A6583-1A1,    31.8364,     7.96,     5.31,    6.95306,    2.88786, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_786_B1144236-1B0,    27.6875,     6.92,     4.61,    6.16377,    2.35319, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_786_B1144236-1B1,    27.6875,     6.92,     4.61,    6.16377,    2.35319, 1, 1, 1, 0.24 
