Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S_MDV201_HN_2_431_B789-1B0,    23.2409,     5.81,     3.87,    5.18095,    1.97817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_431_B789-1B1,    23.2409,     5.81,     3.87,    5.18095,    1.97817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_431_B789-1B2,    23.2409,     5.81,     3.87,    5.18095,    1.97817, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B0,    20.9478,     5.24,     3.49,     4.6329,      1.769, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B1,    20.9478,     5.24,     3.49,     4.6329,      1.769, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_802_B836-1B2,    20.9478,     5.24,     3.49,     4.6329,      1.769, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C0,     24.136,     6.03,     4.02,    5.38645,    2.12703, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C1,     24.136,     6.03,     4.02,    5.38645,    2.12703, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_637_C28240-1C2,     24.136,     6.03,     4.02,    5.38645,    2.12703, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_148_C14837-1C0,    35.3167,     8.83,     5.89,    7.89497,    3.11671, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_148_C14837-1C1,    35.3167,     8.83,     5.89,    7.89497,    3.11671, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_152_C1012414-1C0,    15.2193,     3.80,     2.54,    3.40191,    1.34367, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_152_C1012414-1C1,    15.2193,     3.80,     2.54,    3.40191,    1.34367, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_324_C14844-1C0,    16.2423,     4.06,     2.71,    3.67275,    1.45062, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_494_A74434-1A0,    21.1096,     5.28,     3.52,    4.64499,    1.92988, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A0,    20.2473,     5.06,     3.37,     4.4484,    1.84825, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A1,    20.2473,     5.06,     3.37,     4.4484,    1.84825, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_146_ABC6578-1A2,    20.2473,     5.06,     3.37,     4.4484,    1.84825, 1, 1, 1, 0.24 
Line.S_MDV201_62249ELB-1B0,    44.2087,    11.05,     7.37,    9.85678,    3.76168, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_893_A39590-1A0,    24.7354,     6.18,     4.12,     5.3897,    2.23902, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_893_A39590-1A1,    24.7354,     6.18,     4.12,     5.3897,    2.23902, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_631_C28233-1C0,    21.3113,     5.33,     3.55,    4.76309,    1.88101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_631_C28233-1C1,    21.3113,     5.33,     3.55,    4.76309,    1.88101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_631_C28233-1C2,    21.3113,     5.33,     3.55,    4.76309,    1.88101, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_007_BC28292-1B0,    12.9363,     3.23,     2.16,    2.85133,    1.08893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_007_BC28292-1B1,    12.9363,     3.23,     2.16,    2.85133,    1.08893, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_318_C28272-1C0,    21.8923,     5.47,     3.65,    4.92267,    1.94401, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_318_C28272-1C1,    21.8923,     5.47,     3.65,    4.92267,    1.94401, 1, 1, 1, 0.24 
Line.S_MDV201_1144263FUSE-1A0,    20.5286,     5.13,     3.42,    4.50075,    1.86998, 1, 1, 1, 0.24 
Line.S_MDV201_1144263FUSE-1A1,    20.5286,     5.13,     3.42,    4.50075,    1.86998, 1, 1, 1, 0.24 
Line.S_MDV201_1144263FUSE-1A2,    20.5286,     5.13,     3.42,    4.50075,    1.86998, 1, 1, 1, 0.24 
Line.S_MDV201_1144263FUSE-1A3,    20.5286,     5.13,     3.42,    4.50075,    1.86998, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_146_ABC63663-1A0,    28.1786,     7.04,     4.70,     6.2541,    2.59789, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_676_A56755-1A0,    22.9773,     5.74,     3.83,    5.01836,    2.08487, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_676_A56755-1A1,    22.9773,     5.74,     3.83,    5.01836,    2.08487, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_676_A56755-1A2,    22.9773,     5.74,     3.83,    5.01836,    2.08487, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_676_A56755-1A3,    22.9773,     5.74,     3.83,    5.01836,    2.08487, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_731_C74450-1C0,    23.5168,     5.88,     3.92,    5.13452,    2.02754, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_731_C74450-1C1,    23.5168,     5.88,     3.92,    5.13452,    2.02754, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_731_C74450-1C2,    23.5168,     5.88,     3.92,    5.13452,    2.02754, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_083_B69488-1B0,    25.0188,     6.25,     4.17,    5.50229,    2.10075, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_083_B69488-1B1,    25.0188,     6.25,     4.17,    5.50229,    2.10075, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_083_B69488-1B2,    25.0188,     6.25,     4.17,    5.50229,    2.10075, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_877_C63672-1C0,    27.5516,     6.89,     4.59,    6.10731,    2.41145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_877_C63672-1C1,    27.5516,     6.89,     4.59,    6.10731,    2.41145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_877_C63672-1C2,    27.5516,     6.89,     4.59,    6.10731,    2.41145, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_625_C14882-1C0,    22.5479,     5.64,     3.76,     5.0816,    2.00674, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_417_A842-1A0,    14.2436,     3.56,     2.37,    3.17863,    1.32093, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_387_B804-1B0,    20.7878,     5.20,     3.46,    4.64446,    1.77343, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_387_B804-1B1,    20.7878,     5.20,     3.46,    4.64446,    1.77343, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_387_B804-1B2,    20.7878,     5.20,     3.46,    4.64446,    1.77343, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_512_B1144252-1B0,    43.7326,    10.93,     7.29,    9.43178,    3.59936, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_512_B1144252-1B1,    43.7326,    10.93,     7.29,    9.43178,    3.59936, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_290_C14838-1C0,     8.9967,     2.25,     1.50,    2.03339,   0.803266, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_871_C39630-1C0,    36.4334,     9.11,     6.07,    8.03534,    3.17198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_871_C39630-1C1,    36.4334,     9.11,     6.07,    8.03534,    3.17198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_871_C39630-1C2,    36.4334,     9.11,     6.07,    8.03534,    3.17198, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_725_A1144264-1A0,    24.1641,     6.04,     4.03,    5.28144,    2.19409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_725_A1144264-1A1,    24.1641,     6.04,     4.03,    5.28144,    2.19409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_725_A1144264-1A2,    24.1641,     6.04,     4.03,    5.28144,    2.19409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_725_A1144264-1A3,    24.1641,     6.04,     4.03,    5.28144,    2.19409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_113_ABC8184-1A0,    21.0298,     5.26,     3.50,    4.64703,    1.93074, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_274_A94747-1A0,    1.63485,     0.41,     0.27,    0.35941,   0.149409, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_068_ABC14845-1A0,    21.2433,     5.31,     3.54,    4.70367,    1.95426, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_068_ABC14845-1A1,    21.2433,     5.31,     3.54,    4.70367,    1.95426, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_111_ABC69617-1A0,    22.3823,     5.60,     3.73,    4.85939,    2.01886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_111_ABC69617-1A1,    22.3823,     5.60,     3.73,    4.85939,    2.01886, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_111_ABC69617-1A2,    22.3823,     5.60,     3.73,    4.85939,    2.01886, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_203_C46407-1C0,    16.5953,     4.15,     2.77,    3.66167,     1.4462, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_203_C46407-1C1,    16.5953,     4.15,     2.77,    3.66167,     1.4462, 1, 1, 1, 0.24 
Line.S_MDV201_DA_8_203_C46407-1C2,    16.5953,     4.15,     2.77,    3.66167,     1.4462, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_069_ABC69484-1B0,    24.6951,     6.17,     4.12,    5.43268,    2.07419, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_069_ABC69484-1B1,    24.6951,     6.17,     4.12,    5.43268,    2.07419, 1, 1, 1, 0.24 
Line.S_MDV201_C_1_069_ABC69484-1B2,    24.6951,     6.17,     4.12,    5.43268,    2.07419, 1, 1, 1, 0.24 
Line.S_MDV201_8109ELB-1A0,    27.3266,     6.83,     4.55,     5.9324,    2.46427, 1, 1, 1, 0.24 
Line.S_MDV201_8109ELB-1A1,    27.3266,     6.83,     4.55,     5.9324,    2.46427, 1, 1, 1, 0.24 
Line.S_MDV201_8109ELB-1A2,    27.3266,     6.83,     4.55,     5.9324,    2.46427, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_865_C39628-1C0,    25.3144,     6.33,     4.22,    5.61851,    2.21858, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_865_C39628-1C1,    25.3144,     6.33,     4.22,    5.61851,    2.21858, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_865_C39628-1C2,    25.3144,     6.33,     4.22,    5.61851,    2.21858, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_147_C1012412-1C0,     16.862,     4.22,     2.81,    3.78082,    1.49327, 1, 1, 1, 0.24 
Line.S_MDV201_HN_1_147_C1012412-1C1,     16.862,     4.22,     2.81,    3.78082,    1.49327, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_336_B8196-1B0,    12.7066,     3.18,     2.12,    2.77922,     1.0614, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_143_ABC63642-1A0,    10.8947,     2.72,     1.82,     2.4202,    1.00585, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_011_C28265-1C0,    10.7726,     2.69,     1.80,    2.40655,   0.950636, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_011_C28265-1C1,    10.7726,     2.69,     1.80,    2.40655,   0.950636, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_092_ABC63711-1B0,     17.209,     4.30,     2.87,    3.85063,    1.47044, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_092_ABC63711-1B1,     17.209,     4.30,     2.87,    3.85063,    1.47044, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_981_B14997-1B0,    23.7471,     5.94,     3.96,      5.144,      1.964, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_981_B14997-1B1,    23.7471,     5.94,     3.96,      5.144,      1.964, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_855_B39585-1B0,    24.0783,     6.02,     4.01,    5.20342,    1.98666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_855_B39585-1B1,    24.0783,     6.02,     4.01,    5.20342,    1.98666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_855_B39585-1B2,    24.0783,     6.02,     4.01,    5.20342,    1.98666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_855_B39585-1B3,    24.0783,     6.02,     4.01,    5.20342,    1.98666, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_709_C52528-1C0,    20.9881,     5.25,     3.50,     4.7118,    1.86077, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_709_C52528-1C1,    20.9881,     5.25,     3.50,     4.7118,    1.86077, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_133_ABC8083-1A0,    22.7065,     5.68,     3.78,    4.96845,    2.06416, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_133_ABC8083-1A1,    22.7065,     5.68,     3.78,    4.96845,    2.06416, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_133_ABC8083-1A2,    22.7065,     5.68,     3.78,    4.96845,    2.06416, 1, 1, 1, 0.24 
Line.S_MDV201_HN_2_133_ABC8083-1A3,    22.7065,     5.68,     3.78,    4.96845,    2.06416, 1, 1, 1, 0.24 
Transformer.MDV201_1144260FUSE-1B,   0.976069,    25.55,    18.74,    6.49259,    2.60591, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_461_C62251-1C,    1.76488,    30.80,    22.59,    11.7668,     4.8586, 0, 3, 1, 7.2 
Transformer.MDV201_6569ELB-1B,    3.65588,    63.81,    46.79,    23.8499,    9.51419, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_464_C62232-1C,    2.00287,    52.44,    38.45,    13.3653,    5.49232, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_849_B94730-1B,    1.26622,    33.15,    24.31,    8.33158,    3.32573, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_683_A39601-1A,     1.4582,    38.18,    28.00,    9.69521,    4.18721, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_093_ABC63714-1B,   0.659935,    28.80,    21.12,    4.43545,    1.77515, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_414_A843-1A,    1.26161,    33.03,    24.22,    8.43758,    3.64928, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_523_C856-1C,   0.931693,    24.39,    17.89,    6.26214,    2.59931, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_946_B56776-1B,    2.10124,    55.01,    40.34,    14.0842,    5.60236, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_398_B63633-1B,    1.95889,    51.28,    37.61,    13.1666,    5.24093, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_924_A56786-1A,    2.19525,    57.47,    42.15,     14.447,    6.23326, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_955_B39752-1B,    1.36371,    35.70,    26.18,    8.90224,    3.54896, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_843_B69621-1B,    2.68892,    70.40,    51.62,    17.7104,    7.07135, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_675_C89783-1C,     3.0438,    79.69,    58.44,    20.2531,    8.36324, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_403_B792-1B,    1.62547,    42.56,    31.21,    10.9227,    4.34864, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_528_C8154-1C,    1.14972,    30.10,    22.07,    7.73133,    3.19315, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_370_B69485-1B,    1.03154,    45.01,    33.01,     6.8369,    2.71979, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_949_C8180-1C,    3.13455,    82.06,    60.18,    20.8462,    8.61337, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_837_B39584-1B,    1.68374,    44.08,    32.33,    11.1195,    4.42582, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_669_C89789-1C,   0.513664,    13.45,     9.86,    3.40459,    1.45231, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_433_B787-1B,    3.21397,    42.07,    30.85,    21.5669,    8.59642, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_459_C62259-1C,    2.35087,    61.55,    45.13,    15.6818,    6.44982, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_942_C89791-1C,    2.81792,    73.77,    54.10,    18.7511,    7.73224, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_663_C62247-1C,    1.14867,    30.07,    22.05,    7.65584,    3.16013, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_159_B6572-1B,   0.451487,    19.70,    14.45,    2.95226,    1.19479, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_070_A1144231-1A,   0.470766,    20.54,    15.06,     3.1198,    1.36594, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_422_A790-1A,    1.69783,    44.45,    32.60,    11.3701,    4.90528, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_389_B63636-1B,     2.3137,    40.38,    29.61,    15.5513,    6.19673, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_936_B14995-1B,     2.8838,    50.33,    36.91,    18.8312,    7.49873, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_821_B39618-1B,    2.37897,    62.28,    45.67,    15.8127,    6.30192, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_656_A14864-1A,    1.07434,    28.13,    20.63,    7.13279,    3.09428, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_304_A8174-1A,    1.09151,    28.58,    20.96,    7.24496,    3.14326, 0, 2, 1, 7.2 
Transformer.MDV201_63677FUSE-1A,   0.909731,    23.82,    17.47,    6.04181,     2.6326, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_357_C28293-1C,    1.04818,    45.74,    33.54,    7.07555,    2.90629, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_489_C8104-1C,     1.5581,    67.99,    49.86,    10.5192,    4.32444, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_650_A28242-1A,    2.30953,    60.46,    44.34,    15.3487,    6.62621, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_537_C8094-1C,    2.20166,    28.82,    21.13,    14.8078,    6.12343, 0, 2, 1, 7.2 
Transformer.MDV201_HN_21095_C1148537-1C,     1.3086,    34.26,    25.12,    8.72716,    3.59397, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_283_ABC14857-1B,   0.552753,    14.47,    10.61,    3.70195,    1.52468, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_155_ABC46395-1C,   0.347447,    15.16,    11.12,    2.29933,   0.973439, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_380_C1012407-1C,    2.62934,    45.89,    33.65,    17.6473,    7.24704, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_124_ABC69481-1B,    3.64142,    63.56,    46.61,    24.1277,     9.6228, 0, 3, 1, 7.2 
Transformer.MDV201_112113FUSE-1A,   0.822905,    21.54,    15.80,    5.38965,    2.35583, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_162_A69459-1A,   0.642388,    16.82,    12.33,    4.20922,    1.85797, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_644_A28238-1A,    2.68559,    70.31,    51.56,    17.8422,    7.71442, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_147_C14840-1C,    3.38855,    59.14,    43.37,    22.9189,    9.43297, 0, 6, 1, 7.2 
Transformer.MDV201_HN_2_012_C28259-1C,    2.33527,    30.57,    22.42,    15.6175,    6.45139, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_016_ABC63680-1C,   0.878488,    38.33,    28.11,    5.93772,    2.44143, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_408_ABC63655-1B,    1.46995,    38.48,    28.22,    9.92044,    3.95304, 0, 2, 1, 7.2 
Transformer.MDV201_1144240FUSE-1A,   0.894957,    23.43,    17.18,    5.91226,    2.57702, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_907_A39581-1A,    2.24297,    58.72,    43.06,    14.7272,    6.35503, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_803_B837-1B,    2.22812,    38.89,    28.52,    14.8192,    5.90635, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_638_C28237-1C,    1.41254,    36.98,    27.12,    9.54252,     3.9283, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_107_A39589-1A,    2.04058,    53.42,    39.18,    13.3996,     5.7797, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_202_C74456-1C,   0.743821,    19.47,    14.28,    4.91884,    2.05717, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_029_ABC62262-1B,   0.760871,    33.20,    24.35,    5.10506,    2.03673, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_165_C39776-1C,    1.49035,    26.01,    19.08,    9.95672,    4.12649, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_861_B1149720-1B,    2.27635,    59.60,    43.70,    15.2598,    6.07717, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_409_A8138-1A,    1.69104,    29.51,    21.64,    11.1939,    4.85472, 0, 3, 1, 7.2 
Transformer.MDV201_C_1_399_A21654-1A,    1.23813,    21.61,    15.85,    8.19152,    3.58173, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_632_C28235-1C,    4.15284,   108.72,    79.73,    28.0033,    11.6592, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_320_C28302-1C,     1.0027,    43.75,    32.08,    6.78737,    2.78756, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_386_B811-1B,    2.68226,    70.22,    51.50,    18.0195,    7.19126, 0, 3, 1, 7.2 
Transformer.MDV201_107997ELB-1A,    3.18353,    55.56,    40.75,     20.942,    9.04019, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_491_C8114-1C,    1.28382,    33.61,    24.65,      8.663,    3.57096, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_118_ABC28287-1A,    0.66901,    17.51,    12.84,    4.38013,    1.92969, 0, 1, 1, 7.2 
Transformer.MDV201_39756ELB-1B,    1.20347,    31.51,    23.11,    7.84468,     3.1331, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_148_ABC56777-1B,    0.51902,    13.59,     9.96,    3.46236,    1.43124, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_687_B74448-1B,    1.72321,    22.56,    16.54,       11.5,    4.63798, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_878_B1144266-1B,    1.48996,    39.01,    28.61,    9.99825,     3.9839, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_760_ABC28208-1A,     0.3952,    17.24,    12.65,    2.61319,    1.15249, 0, 0, 1, 7.2 
Transformer.MDV201_HN_2_760_ABC28208-1B,    0.38438,    16.77,    12.30,    2.57146,    1.04971, 0, 0, 1, 7.2 
Transformer.MDV201_HN_2_760_ABC28208-1C,    0.39221,    17.11,    12.55,    2.63853,    1.11078, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_626_C14867-1C,    1.73318,    45.38,    33.28,    11.7069,    4.81143, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_073_A8183-1A,    1.97033,    34.39,    25.22,    13.0805,    5.65709, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_360_B8205-1B,    2.35539,    61.66,    45.22,    15.3701,    6.12603, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_780_A1144234-1A,    0.84843,    22.21,    16.29,    5.58583,    2.43863, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_139_B56756-1B,    2.09425,    54.83,    40.21,    13.6706,    5.44215, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_872_C63667-1C,    3.54465,    92.80,    68.05,     23.822,    9.86891, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_726_A63675-1A,    2.91266,    76.25,    55.92,     19.365,     8.3844, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_620_C28227-1C,    2.56319,    67.10,    49.21,    17.3149,    7.12901, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_697_B46390-1B,    3.08391,    53.82,    39.47,    20.5975,    8.20479, 0, 4, 1, 7.2 
Transformer.MDV201_HN_1_334_C28312-1C,  0.0432339,     1.89,     1.38,   0.265992,   0.166251, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_140_ABC56751-1A,    0.67342,    17.63,    12.93,    4.42692,    1.95008, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_866_C63673-1C,     3.6659,    95.97,    70.38,    24.6237,    10.2126, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_718_C14876-1C,    1.70791,    29.81,    21.86,    11.5215,    4.76056, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_157_B14989-1B,   0.421442,    27.58,    20.23,     2.7713,    1.10942, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_407_B809-1B,    1.86898,    32.62,    23.92,    12.5455,    5.01208, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_401_A39574-1A,   0.255739,    33.48,    24.55,    1.67795,   0.725238, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_536_C8093-1C,    1.28943,    56.26,    41.26,    8.68083,    3.56564, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_857_B94741-1B,    1.82141,    47.68,    34.97,    11.9905,    4.77257, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_710_C52529-1C,    1.57883,    41.33,    30.31,    10.6645,    4.38536, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_541_ABC821-1B,   0.954195,    41.64,    30.53,    6.39115,    2.54265, 0, 1, 1, 7.2 
Transformer.MDV201_HN_21041_C39773-1C,    1.15782,    30.31,    22.23,    7.73969,    3.19442, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_602_A8151-1A,   0.934571,    24.47,    17.94,    6.19223,    2.69581, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_391_B63644-1B,    1.09427,    28.65,    21.01,    7.35514,    2.94515, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_966_A63718-1A,    3.07704,    80.56,    59.08,    20.4518,    8.86348, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_850_B52520-1B,    2.07794,    54.40,    39.89,    13.6754,    5.44488, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_697_C8125-1C,    3.36223,    58.68,    43.03,    22.6926,    9.33755, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_405_B803-1B,    1.02068,    26.72,    19.60,    6.85099,    2.74794, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_030_ABC62265-1B,    2.00255,    52.43,    38.45,    13.4407,    5.34915, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_736_C74436-1C,    1.99807,    52.31,    38.36,     13.205,    5.42785, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_538_C8095-1C,    1.50583,    26.28,    19.27,    10.1241,    4.19615, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_917_A56768-1A,   0.217271,     9.48,     6.95,    1.41755,   0.650145, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_956_B39753-1B,     1.6511,    28.82,    21.13,    10.7722,    4.31147, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_844_B69622-1B,    1.48218,    38.80,    28.46,    9.76235,    3.88878, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_676_C62306-1C,    3.96554,    69.21,    50.76,    26.3936,    10.8812, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_412_A832-1A,    1.51566,    39.68,    29.10,    10.1377,    4.37789, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_115_ABC58446-1B,  0.0121929,     0.53,     0.39,  0.0426768,  0.0753759, 0, 0, 1, 7.2 
Transformer.MDV201_HN_2_115_ABC58446-1C,  0.0337455,     0.59,     0.43,   0.133195,   0.205471, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_153_C1012415-1C,  0.0850212,     2.23,     1.63,   0.532021,   0.312188, 0, 1, 1, 7.2 
Transformer.MDV201_8075ELB-1A,    2.83844,    74.31,    54.49,    18.6733,    8.08124, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_950_C8190-1C,    3.00177,    78.59,    57.63,     19.967,    8.24292, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_838_B39578-1B,    1.93575,    50.68,    37.16,    12.7782,    5.08635, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_670_C89784-1C,    1.86823,    48.91,    35.87,    12.4489,    5.11539, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_424_A784-1A,    1.35143,    35.38,    25.95,    9.05062,    3.91265, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_394_ABC63658-1B,   0.809882,    53.01,    38.87,    5.45841,    2.16997, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_064_C14871-1C,    1.68502,    29.41,    21.57,    11.3673,     4.6982, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_100_A39592-1A,    1.36613,    59.61,    43.71,    8.97705,    3.86919, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_167_A39572-1A,     1.8697,    48.95,    35.90,    12.2736,    5.28914, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_832_B69491-1B,    2.93179,    76.75,    56.29,    19.4983,    7.79457, 0, 3, 1, 7.2 
Transformer.MDV201_HN_21006_C1008222-1C,    1.59583,    27.85,    20.43,    10.6613,    4.41215, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_466_C62235-1C,    2.56846,    44.83,    32.87,    17.1413,    7.04868, 0, 3, 1, 7.2 
Transformer.MDV201_C_1_407_A8136-1A,    2.24411,    29.38,    21.54,    14.8543,    6.44514, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_607_A21652-1A,     1.4281,    24.93,    18.28,    9.44646,    4.11311, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_937_B14993-1B,   0.973232,    25.48,    18.68,     6.3479,    2.54743, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_822_B39619-1B,    2.64491,    69.24,    50.78,    17.5776,    7.01255, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_518_AC8086-1C,   0.624474,    16.35,    11.99,     4.1888,    1.76755, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_232_C14835-1C,   0.794929,    20.81,    15.26,    5.36819,    2.24161, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_487_C8099-1C,    1.71396,    44.87,    32.91,    11.5733,    4.75673, 0, 2, 1, 7.2 
Transformer.MDV201_1145434ELB-1C,    0.88735,     7.74,     5.68,    5.87386,    2.63235, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_688_B74451-1B,    3.39615,    44.46,    32.60,    22.6978,    9.04395, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_930_B62301-1B,   0.886682,    23.21,    17.02,    5.85982,     2.3591, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_816_ABC14879-1A,    2.00573,    52.51,    38.51,    13.3349,    5.75141, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_651_A28243-1A,    1.77719,    46.53,    34.12,    11.8119,    5.09616, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_532_A8118-1A,    1.28664,    33.68,    24.70,    8.49201,    3.67293, 0, 2, 1, 7.2 
Transformer.MDV201_1144238USD-1A,   0.854299,    37.28,    27.34,    5.63274,    2.43113, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_082_ABC62250-1B,    4.35359,   113.98,    83.58,    29.1584,     11.788, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_690_B46385-1B,    2.44153,    63.92,    46.87,    16.3103,    6.50168, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_769_C46401-1C,    1.55434,    27.13,    19.89,    10.3026,    4.26435, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_645_A28234-1A,    3.06617,    80.27,    58.87,    20.3622,    8.82226, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_013_C28260-1C,   0.964705,    25.26,    18.52,     6.4465,    2.67353, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_519_AC8090-1C,    1.78104,    46.63,    34.19,    11.9919,    4.92809, 0, 2, 1, 7.2 
Transformer.MDV201_8077ELB-1A,    1.64053,    42.95,    31.50,    10.7955,    4.65778, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_156_B39758-1B,    0.84222,    22.05,    16.17,    5.54787,    2.23718, 0, 2, 1, 7.2 
Transformer.MDV201_1012644ELB-1C,   0.630869,    16.52,    12.11,    4.21395,    1.77682, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_132_ABC69478-1B,    4.20179,    73.34,    53.78,    27.8339,    11.1193, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_928_A39733-1A,    4.15183,    72.46,    53.14,    27.2813,    11.8112, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_911_C44579-1C,  0.0291578,     0.76,     0.56,   0.140686,   0.156113, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_804_B39625-1B,    4.36084,    57.08,    41.86,     28.997,    11.5606, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_534_A8119-1A,      2.058,    53.88,    39.51,    13.5893,    5.86159, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_488_C8103-1C,   0.621207,    27.11,    19.88,    4.19024,    1.73396, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_321_A69464-1A,    0.40798,    10.68,     7.83,     2.6608,    1.20809, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_089_ABC8163-1C,    2.26708,    39.57,    29.02,    15.1816,    6.24761, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_896_B52516-1B,    1.76374,    46.18,    33.86,    11.6438,    4.63475, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_633_C28239-1C,   0.524894,    13.74,    10.08,    3.52723,    1.50385, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_526_C860-1C,    1.13063,    29.60,    21.71,    7.60295,    3.14123, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_457_C62244-1C,     1.1593,    30.35,    22.26,    7.73323,    3.19288, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_121_C28294-1C,    1.78927,    46.84,    34.35,    12.0766,    4.96395, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_076_A14843-1A,   0.943512,    61.75,    45.29,    6.26699,    2.70165, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_926_A74421-1A,    5.08972,    88.83,    65.14,    33.4362,    14.5335, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_027_A39614-1A,   0.547525,    23.89,    17.52,    3.59306,    1.56469, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_930_A39751-1A,    4.09705,    71.51,    52.44,    26.9169,    11.6512, 0, 4, 1, 7.2 
Transformer.MDV201_8082ELB-1A,    4.31303,    75.28,    55.20,    28.3602,     12.288, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_879_B825-1B,    1.85019,    48.44,    35.52,    12.4166,    4.94222, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_627_C14868-1C,   0.793291,    34.61,    25.38,    5.35691,    2.20561, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_522_C855-1C,    3.06434,    53.48,    39.22,    20.6259,    8.48311, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_465_C62233-1C,    2.09768,    36.61,    26.85,    13.9947,    5.76345, 0, 3, 1, 7.2 
Transformer.MDV201_1144257FUSE-1C,   0.777744,    33.94,    24.89,     5.2345,    2.15577, 0, 1, 1, 7.2 
Transformer.MDV201_HN_1_275_A94744-1A,   0.938296,    40.94,    30.02,    6.15816,    2.65537, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_740_ABC6594-1B,    2.29267,    40.02,    29.34,    15.3818,    6.12956, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_728_B15009-1B,  0.0429422,     2.81,     2.06,   0.268982,   0.141976, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_621_C28222-1C,    2.07305,    36.18,    26.53,    14.0019,    5.76665, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_291_ABC63681-1A,    1.87224,    32.68,    23.96,    12.4508,    5.39048, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_164_B6574-1B,    0.45028,    19.65,    14.41,    2.93339,    1.18711, 0, 1, 1, 7.2 
Transformer.MDV201_8101ELB-1A,    2.54506,    44.42,    32.57,    16.7668,    7.23689, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_429_B807-1B,     2.8875,    50.40,    36.96,    19.3822,    7.71781, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_931_A74443-1A,    3.64236,    63.57,    46.62,    23.9356,    10.3427, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_128_ABC28288-1B,    2.46289,    42.99,    31.52,    16.2521,    6.47363, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_867_C839-1C,   0.637906,    16.70,    12.25,    4.28042,    1.80424, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_719_C14872-1C,    1.74623,    45.72,    33.53,    11.7889,    4.84498, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_031_ABC62264-1B,     2.0459,    53.56,    39.28,    13.7318,    5.46534, 0, 2, 1, 7.2 
Transformer.MDV201_HN_21050_B62307-1B,    1.11205,    29.11,    21.35,    7.45843,    2.98419, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_400_A21653-1A,   0.705674,    18.47,    13.55,    4.66391,    2.05073, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_458_B39599-1B,    1.56868,    27.38,    20.08,    10.3675,    4.15488, 0, 2, 1, 7.2 
Transformer.MDV201_8147ELB-1A,    1.73766,    45.49,    33.36,    11.4481,    4.93938, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_858_B94733-1B,    4.00857,    69.96,    51.31,    26.3737,    10.5373, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_711_A63676-1A,   0.438621,    11.48,     8.42,     2.8955,    1.30855, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_606_A8132-1A,   0.521598,    13.66,    10.01,    3.43605,    1.53444, 0, 1, 1, 7.2 
Transformer.MDV201_HN_21016_C63717-1C,    0.93589,    24.50,    17.97,    6.26623,    2.60035, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_426_B816-1B,   0.592586,    15.51,    11.38,    3.96221,    1.62461, 0, 1, 1, 7.2 
Transformer.MDV201_C_1_067_ABC8072-1B,   0.637052,    16.68,    12.23,    4.21653,    1.72106, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_967_A63715-1A,    2.20088,    57.62,    42.25,    14.6364,    6.31675, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_851_B52519-1B,    1.68318,    29.38,    21.54,    11.0684,    4.42896, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_705_ABC52524-1A,    1.71297,    44.85,    32.89,      11.39,    4.91354, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_015_ABC63665-1A,    1.92232,    50.33,    36.91,    12.7969,    5.51916, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_430_B797-1B,    1.07185,    28.06,    20.58,    7.18836,    2.87962, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_150_C1012408-1C,    1.04458,    27.35,    20.05,    7.00341,    2.89752, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_804_ABC88656-1C,    1.39677,    60.95,    44.69,    9.27713,    3.81263, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_845_B69624-1B,    1.09681,    28.71,    21.06,    7.21977,    2.88837, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_677_C62303-1C,    2.37203,    62.10,    45.54,    15.7915,    6.49745, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_427_B826-1B,    1.88569,    49.37,    36.20,     12.661,    5.03847, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_327_B62296-1B,   0.587384,    25.63,    18.80,    3.88924,    1.56033, 0, 1, 1, 7.2 
Transformer.MDV201_8144ELB-1A,    4.83877,    84.45,    61.93,    31.8643,    13.8338, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_112_ABC69628-1A,    1.01063,    26.46,    19.40,    6.63094,    2.88163, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_691_B46386-1B,    1.59082,    27.77,    20.36,    10.6184,    4.25498, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_404_B799-1B,    1.00514,    26.31,    19.30,     6.7469,     2.7073, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_735_C74437-1C,    3.38953,    59.16,    43.38,    22.3972,    9.21801, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_839_B39579-1B,    2.92048,    76.46,    56.07,    19.2587,    7.70067, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_671_C89781-1C,    2.56662,    67.19,    49.28,    17.0931,    7.03677, 0, 2, 1, 7.2 
Transformer.MDV201_HN_1_265_A89824-1A,    1.16321,    30.45,    22.33,    7.63383,    3.30753, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_360_ABC8165-1C,     1.5193,    26.52,    19.45,    10.1534,    4.20588, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_009_C28270-1C,    0.53327,    13.96,    10.24,    3.55308,    1.51278, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_137_B8198-1B,    1.79525,    31.33,    22.98,    11.7412,    4.69095, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_343_ABC829-1B,    2.04748,    35.74,    26.21,    13.6876,    5.46065, 0, 3, 1, 7.2 
Transformer.MDV201_39754ELB-1B,    4.12489,   107.99,    79.19,    26.8454,    10.8401, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_944_C44577-1C,    1.41107,    36.94,    27.09,     9.3905,    3.86507, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_833_B39620-1B,    4.12021,   107.87,    79.10,    27.3639,    11.0434, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_665_C62311-1C,    3.91848,   102.59,    75.23,    26.0779,    10.8401, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_435_ABC63643-1B,   0.997667,    26.12,    19.15,     6.7389,    2.70512, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_605_A21655-1A,   0.901353,    23.60,    17.30,    5.96699,    2.60147, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_152_ABC74420-1B,   0.115833,     5.05,     3.71,   0.758068,   0.350945, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_392_B63661-1B,    2.18805,    38.19,    28.01,    14.7239,    5.87073, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_744_C46398-1C,    2.13972,    56.02,    41.08,    14.2047,    5.83877, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_938_B14992-1B,    1.55237,    40.64,    29.80,     10.134,    4.03506, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_658_C62236-1C,    2.47869,    64.89,    47.59,    16.5394,    6.80805, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_220_B44580-1B,   0.675156,    29.46,    21.60,    4.53426,    1.81333, 0, 1, 1, 7.2 
Transformer.MDV201_HN_21023_A8193-1A,   0.675174,    29.46,    21.60,    4.48153,    1.94186, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_817_ABC14880-1A,    0.71206,    18.64,    13.67,    4.71906,    2.07442, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_477_C8121-1C,    3.23516,    56.46,    41.41,    21.8365,     8.9831, 0, 4, 1, 7.2 
Transformer.MDV201_8159ELB-1A,   0.662666,    17.35,    12.72,    4.36158,    1.92282, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_328_C14830-1C,    2.09528,    54.85,    40.23,    14.1956,    5.83402, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_259_A1023345-1A,    0.33111,     8.67,     6.36,    2.15893,   0.998635, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_924_C28267-1C,   0.976366,    42.60,    31.24,    6.53555,    2.68441, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_646_A28230-1A,    2.14626,    56.19,    41.21,    14.2614,    6.15512, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_402_B793-1B,     1.9734,    51.66,    37.89,    13.2613,    5.27868, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_097_A39598-1A,     1.9482,    34.00,    24.94,    12.7958,    5.53397, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_153_B14829-1B,    1.92847,    33.66,    24.68,       12.8,    5.11026, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_288_C63719-1C,    2.51382,    43.87,    32.17,    16.8526,    6.93236, 0, 5, 1, 7.2 
Transformer.MDV201_DA_8_696_B46388-1B,     2.8156,    49.14,    36.04,    18.8068,    7.48966, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_423_A785-1A,   0.640255,    16.76,    12.29,    4.27205,    1.88767, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_805_B39624-1B,    3.68905,    48.29,    35.41,    24.5281,     9.7722, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_640_AC28251-1A,    1.43506,    25.05,    18.37,    9.52833,    4.14779, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_110_ABC94729-1C,   0.191302,     8.35,     6.12,    1.27068,   0.564822, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_127_C63708-1C,     1.2053,    31.55,    23.14,    8.13286,    3.35464, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_531_C857-1C,    2.28017,    59.70,    43.78,    15.3453,    6.31211, 0, 4, 1, 7.2 
Transformer.MDV201_C_1_068_ABC69490-1B,   0.520387,    13.62,     9.99,     3.4343,    1.41837, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_400_B63637-1B,    3.01741,    79.00,    57.93,    20.2657,    8.10436, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_897_B94726-1B,    3.69302,    96.68,    70.90,     24.342,    9.79063, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_533_A8117-1A,    1.22695,    32.12,    23.56,    8.09714,    3.50474, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_062_C28277-1C,    0.75967,    19.89,    14.58,    5.07762,    2.12266, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_603_A8152-1A,    2.44499,    42.67,    31.29,     16.218,    7.00151, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_689_B46389-1B,    2.52911,    44.14,    32.37,    16.9003,    6.73146, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_136_ABC1010734-1B,    2.59899,    68.04,    49.90,    17.4184,    6.94847, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_929_A39734-1A,     5.2454,    91.55,    67.14,     34.437,    14.9798, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_608_A8133-1A,   0.523816,    13.71,    10.06,     3.4508,    1.54063, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_204_C46404-1C,    1.23738,    32.39,    23.76,    8.19142,    3.37754, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_401_A21651-1A,    1.16667,    30.54,    22.40,     7.7281,    3.34822, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_880_B8096-1B,    3.90844,    68.22,    50.02,    26.2174,    10.4677, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_772_C14846-1C,   0.764169,    13.34,     9.78,    5.14027,    2.19606, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_628_C52531-1C,    4.23683,   110.92,    81.34,    28.5626,    11.8955, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_492_C8123-1C,    3.67735,    96.27,    70.60,    24.7933,     10.276, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_610_A8130-1A,    1.16862,    20.40,    14.96,    7.72252,     3.3835, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_359_ABC93587-1C,   0.752205,    19.69,    14.44,    5.00467,    2.09262, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_734_C74440-1C,    3.01068,    78.82,    57.80,    19.8857,    8.21092, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_210_A28279-1A,    1.31034,    34.31,    25.16,    8.60249,    3.72016, 0, 3, 1, 7.2 
Transformer.MDV201_C_1_387_A8097-1A,     1.4083,    36.87,    27.04,    9.30181,    4.01851, 0, 2, 1, 7.2 
Transformer.MDV201_C_1_353_B1008228-1B,    1.22101,    31.97,    23.44,    8.08894,    3.22948, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_874_C63669-1C,    2.42599,    63.51,    46.58,    16.3177,    6.71475, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_729_B28246-1B,   0.733325,    32.00,    23.46,    4.93347,    1.96968, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_622_C28223-1C,    5.65177,    98.64,    72.34,    38.1212,    15.8368, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_521_C8087-1C,     2.0808,    36.32,    26.63,    14.0053,    5.76897, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_397_B63634-1B,    4.02549,    52.69,    38.64,    27.0561,    10.7827, 0, 5, 1, 7.2 
Transformer.MDV201_15008ELB-1B,     4.4451,    77.58,    56.89,    28.9808,    11.5991, 0, 3, 1, 7.2 
Transformer.MDV201_HN_1_278_C89797-1C,   0.479376,    20.92,    15.34,     3.2093,    1.33882, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_927_A74424-1A,    4.77719,    83.38,    61.14,    31.3831,    13.6218, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_675_A56750-1A,    3.61693,    94.69,    69.44,     23.827,    10.3653, 0, 4, 1, 7.2 
Transformer.MDV201_C_1_140_ABC69477-1B,  0.0945124,     6.19,     4.54,   0.615418,   0.275296, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_868_C833-1C,    2.51079,    65.73,    48.20,    16.9013,    6.95735, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_720_C14849-1C,    2.96731,    51.79,    37.98,    20.0298,    8.23714, 0, 4, 1, 7.2 
Transformer.MDV201_HN_21032_B62295-1B,   0.661415,    17.32,    12.70,    4.37007,    1.78016, 0, 1, 1, 7.2 
Transformer.MDV201_8076ELB-1A,    2.17421,    56.92,    41.74,    14.3087,    6.17524, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_155_B39757-1B,    2.96803,    51.80,    37.99,    19.6239,    7.81479, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_922_A56784-1A,    3.14249,    82.27,    60.33,    20.6767,    8.96013, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_859_B94734-1B,    1.05073,    27.51,    20.17,    6.91047,    2.76831, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_712_A63678-1A,    2.45195,    42.80,    31.38,    16.3066,    7.04099, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_250_ABC801-1A,     2.0139,    52.72,    38.66,    13.3842,    5.77274, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_398_C1017351-1C,    1.21621,    53.07,    38.92,    8.07817,    3.31612, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_520_A8092-1A,    1.83129,    47.94,    35.16,    12.1004,    5.21891, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_729_C74452-1C,   0.975981,    17.03,    12.49,    6.42938,    2.70571, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_132_A1010739-1A,    1.32127,    23.06,    16.91,    8.70271,    3.79449, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_730_C74449-1C,    2.05351,    53.76,    39.43,    13.5743,    5.58017, 0, 3, 1, 7.2 
Transformer.MDV201_8089ELB-1A,     2.9186,    50.94,    37.36,    19.2004,    8.28611, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_968_A63713-1A,    2.91908,    50.95,    37.36,    19.4106,    8.37847, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_852_B39588-1B,    2.45687,    64.32,    47.17,    16.1628,    6.44446, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_706_C52532-1C,    2.05588,    53.82,    39.47,    13.8909,     5.7085, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_286_ABC8178-1A,     1.4551,    25.40,    18.62,    9.65529,    4.20141, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_478_C8115-1C,    1.02324,    26.79,    19.64,    6.89969,    2.85761, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_114_ABC58441-1B,   0.603379,    26.33,    19.31,    3.97878,    1.59488, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_461_B58421-1B,   0.631148,    16.52,    12.12,    4.20892,    1.71949, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_479_C8116-1C,    1.29174,    22.55,    16.53,      8.703,    3.62446, 0, 4, 1, 7.2 
Transformer.MDV201_DA_8_795_B88661-1B,    1.25312,    21.87,    16.04,    8.37131,    3.37956, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_961_B39761-1B,    3.03424,    79.44,    58.25,    19.7898,    7.92104, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_846_B69620-1B,   0.995671,    26.07,    19.12,    6.55019,     2.6276, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_678_C62304-1C,     3.1025,    54.15,    39.71,    20.6555,    8.49441, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_123_C28299-1C,   0.439527,    11.51,     8.44,    2.94483,    1.27139, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_425_B813-1B,    2.95362,    51.55,    37.80,    19.8325,    7.89745, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_276_B8195-1B,    1.01046,    44.09,    32.33,    6.61284,    2.63044, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_226_B8207-1B,   0.822484,    35.89,    26.32,    5.36748,    2.13804, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_952_C8189-1C,    3.09252,    80.96,    59.37,    20.5683,    8.49615, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_840_B52518-1B,     2.3057,    60.36,    44.27,    15.2064,    6.05886, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_672_C62308-1C,    5.76047,   150.81,   110.59,    38.2137,    16.1473, 0, 5, 1, 7.2 
Transformer.MDV201_HN_2_126_C63704-1C,   0.544832,     9.51,     6.97,    3.64106,    1.59806, 0, 1, 1, 7.2 
Transformer.MDV201_DA_8_719_ABC67893-1C,   0.477783,    12.51,     9.17,    3.15338,    1.35142, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_946_C8179-1C,    2.07901,    54.43,    39.91,    13.8379,    5.68718, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_834_B39617-1B,    1.60991,    42.15,    30.91,    10.7115,    4.26456, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_666_C62312-1C,    2.60883,    34.15,    25.04,    17.3825,    7.16679, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_524_C858-1C,    2.70949,    70.93,    52.02,    18.2297,    7.50898, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_158_B14994-1B,   0.347542,     9.10,     6.67,    2.25967,   0.963679, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_390_B63640-1B,    2.32422,    40.57,    29.75,    15.6266,    6.22655, 0, 3, 1, 7.2 
Transformer.MDV201_DA_8_281_B1023341-1B,   0.959537,    16.75,    12.28,    6.39912,    2.61321, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_094_ABC51012-1B,    1.57423,    41.21,    30.22,    10.5918,     4.2157, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_939_B14991-1B,    3.14921,    54.96,    40.31,    20.5555,    8.18997, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_827_A14873-1A,    1.96144,    51.35,    37.66,    13.0396,    5.62548, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_066_ABC14832-1A,   0.237031,     6.21,     4.55,    1.54493,   0.743438, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_183_ABC62261-1A,    1.49642,    39.18,    28.73,    9.90194,    4.27523, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_933_B6571-1B,     2.4619,    64.45,    47.27,    16.0848,    6.41405, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_653_A14878-1A,    2.28499,    39.88,    29.25,    15.1795,     6.5573, 0, 4, 1, 7.2 
Transformer.MDV201_HN_2_085_ABC38388-1B,    2.76463,    72.38,    53.08,    18.5546,    7.40842, 0, 3, 1, 7.2 
Transformer.MDV201_HN_2_247_ABC44582-1B,     1.3932,    24.32,    17.83,    9.35188,    3.76183, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_695_B46387-1B,    1.68704,    22.08,    16.19,    11.2486,    4.53897, 0, 2, 1, 7.2 
Transformer.MDV201_DA_8_218_B8204-1B,   0.399037,    10.45,     7.66,    2.58365,    1.08725, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_925_A28283-1A,   0.613793,    16.07,    11.78,    4.01511,    1.77656, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_647_A28231-1A,    1.53061,    40.07,    29.39,    10.1701,    4.39031, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_306_ABC28286-1C,     1.5158,    39.68,    29.10,    10.1681,    4.18241, 0, 2, 1, 7.2 
Transformer.MDV201_HN_2_001_B14990-1B,    1.14934,    30.09,    22.07,    7.55887,    3.02207, 0, 2, 1, 7.2 
Transformer.MDV201_8146ELB-1A,    3.41926,    59.68,    43.76,    22.5228,    9.72917, 0, 4, 1, 7.2 
Transformer.MDV201_HN_21011_B1144229-1B,   0.912623,    23.89,    17.52,    6.12361,    2.46351, 0, 1, 1, 7.2 
Transformer.MDV201_HN_2_120_A28281-1A,    1.06073,    13.89,    10.18,     6.9294,    3.09132, 0, 3, 1, 7.2 
