
CIRCUIT ELEMENT POWER FLOW

(Power Flow into element from indicated Bus)

Power Delivery Elements

  Bus                          Phase     kW     +j   kvar         kVA         PF

ELEMENT = "Vsource.SOURCE"
SOURCEBUS                          1     -2543.3 +j  -1179.4     2803.5       0.9072
SOURCEBUS                          2     -2463.8 +j  -1298.6     2785.1       0.8846
SOURCEBUS                          3     -2400.3 +j  -1170.1     2670.3       0.8989
   TERMINAL TOTAL ...................... -7407.4 +j  -3648.0     8256.9       0.8971
SOURCEBUS                          0         0.0 +j      0.0        0.0       1.0000
SOURCEBUS                          0         0.0 +j      0.0        0.0       1.0000
SOURCEBUS                          0         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       1.0000



ELEMENT = "Line.MDV201_CONNECTOR"
_MDV_SUB_1_LSB                     1      2395.8 +j   1075.0     2625.9       0.9124
_MDV_SUB_1_LSB                     2      2624.1 +j   1115.8     2851.5       0.9203
_MDV_SUB_1_LSB                     3      2346.4 +j   1025.2     2560.6       0.9163
   TERMINAL TOTAL ......................  7366.3 +j   3215.9     8037.7       0.9165
MDV201                             1     -2395.8 +j  -1075.0     2625.9       0.9124
MDV201                             2     -2624.1 +j  -1115.8     2851.5       0.9203
MDV201                             3     -2346.4 +j  -1025.2     2560.6       0.9163
   TERMINAL TOTAL ...................... -7366.3 +j  -3215.9     8037.7       0.9165


ELEMENT = "Line.MDV201_HN_1_275_A94744"
94743                              1         6.2 +j      2.6        6.7       0.9188
   TERMINAL TOTAL ......................     6.2 +j      2.6        6.7       0.9188
94744                              1        -6.2 +j     -2.7        6.7       0.9183
   TERMINAL TOTAL ......................    -6.2 +j     -2.7        6.7       0.9183

ELEMENT = "Line.MDV201_HN_2_466_C62235"
62244                              3       130.2 +j     53.5      140.7       0.9248
   TERMINAL TOTAL ......................   130.2 +j     53.5      140.7       0.9248
62235                              3      -130.1 +j    -53.5      140.7       0.9248
   TERMINAL TOTAL ......................  -130.1 +j    -53.5      140.7       0.9248

ELEMENT = "Line.MDV201_DA_8_780_A1144234"
1144235                            1        16.6 +j      7.1       18.1       0.9188
   TERMINAL TOTAL ......................    16.6 +j      7.1       18.1       0.9188
1144234                            1       -16.6 +j     -7.1       18.1       0.9185
   TERMINAL TOTAL ......................   -16.6 +j     -7.1       18.1       0.9185

ELEMENT = "Line.MDV201_1160486ELB-1_SW"
39754                              2        49.1 +j     19.4       52.8       0.9300
   TERMINAL TOTAL ......................    49.1 +j     19.4       52.8       0.9300
MDV201_1160486ELB_INT              2       -49.1 +j    -19.4       52.8       0.9300
   TERMINAL TOTAL ......................   -49.1 +j    -19.4       52.8       0.9300

ELEMENT = "Line.MDV201_1160486ELB"
MDV201_1160486ELB_INT              2        49.1 +j     19.4       52.8       0.9300
   TERMINAL TOTAL ......................    49.1 +j     19.4       52.8       0.9300
1160486                            2       -49.1 +j    -19.4       52.8       0.9300
   TERMINAL TOTAL ......................   -49.1 +j    -19.4       52.8       0.9300

ELEMENT = "Line.MDV201_HN_2P009_B1160473"
1160476                            2       184.0 +j     73.1      198.0       0.9294
   TERMINAL TOTAL ......................   184.0 +j     73.1      198.0       0.9294
1160473                            2      -184.0 +j    -73.1      198.0       0.9293
   TERMINAL TOTAL ......................  -184.0 +j    -73.1      198.0       0.9293

ELEMENT = "Line.MDV201_HN_2_088_ABC8164"
8163                               1       579.7 +j    254.9      633.3       0.9154
8163                               2       393.7 +j    157.3      423.9       0.9286
8163                               3       850.4 +j    353.3      920.9       0.9235
   TERMINAL TOTAL ......................  1823.8 +j    765.4     1977.9       0.9221
8164                               1      -579.6 +j   -254.6      633.1       0.9156
8164                               2      -393.5 +j   -157.3      423.8       0.9286
8164                               3      -849.9 +j   -352.5      920.1       0.9237
   TERMINAL TOTAL ...................... -1823.1 +j   -764.3     1976.8       0.9222

ELEMENT = "Line.MDV201_HN_2_319_B39610"
103730                             2        10.4 +j      4.1       11.2       0.9288
   TERMINAL TOTAL ......................    10.4 +j      4.1       11.2       0.9288
39610                              2       -10.4 +j     -4.1       11.2       0.9287
   TERMINAL TOTAL ......................   -10.4 +j     -4.1       11.2       0.9287

ELEMENT = "Line.MDV201_HN_2_417_A842"
835                                1        82.2 +j     35.5       89.5       0.9182
   TERMINAL TOTAL ......................    82.2 +j     35.5       89.5       0.9182
842                                1       -82.2 +j    -35.5       89.5       0.9182
   TERMINAL TOTAL ......................   -82.2 +j    -35.5       89.5       0.9182



ELEMENT = "Line.MDV201_HN_2_941_B39760"
39775                              2        37.8 +j     15.1       40.7       0.9286
   TERMINAL TOTAL ......................    37.8 +j     15.1       40.7       0.9286
39760                              2       -37.8 +j    -15.1       40.7       0.9286
   TERMINAL TOTAL ......................   -37.8 +j    -15.1       40.7       0.9286

ELEMENT = "Line.MDV201_1160480ELB-1_SW"
15004                              2       138.6 +j     55.1      149.1       0.9293
   TERMINAL TOTAL ......................   138.6 +j     55.1      149.1       0.9293
MDV201_1160480ELB_INT              2      -138.6 +j    -55.1      149.1       0.9293
   TERMINAL TOTAL ......................  -138.6 +j    -55.1      149.1       0.9293

ELEMENT = "Line.MDV201_1160480ELB"
MDV201_1160480ELB_INT              2       138.6 +j     55.1      149.1       0.9293
   TERMINAL TOTAL ......................   138.6 +j     55.1      149.1       0.9293
1160480                            2      -138.6 +j    -55.1      149.1       0.9293
   TERMINAL TOTAL ......................  -138.6 +j    -55.1      149.1       0.9293

ELEMENT = "Line.C_1P034_SW"
1160492                            1        73.7 +j     31.7       80.2       0.9186
   TERMINAL TOTAL ......................    73.7 +j     31.7       80.2       0.9186
MDV201_8088ELB_INT                 1       -73.7 +j    -31.7       80.2       0.9186
   TERMINAL TOTAL ......................   -73.7 +j    -31.7       80.2       0.9186

ELEMENT = "Line.MDV201_8088ELB"
MDV201_8088ELB_INT                 1        73.7 +j     31.7       80.2       0.9186
   TERMINAL TOTAL ......................    73.7 +j     31.7       80.2       0.9186
8088                               1       -73.7 +j    -31.7       80.2       0.9186
   TERMINAL TOTAL ......................   -73.7 +j    -31.7       80.2       0.9186

ELEMENT = "Line.MDV201_HN_2_499_ABC834"
829                                1       725.5 +j    311.7      789.6       0.9188
829                                2       952.7 +j    384.9     1027.5       0.9272
829                                3       680.0 +j    281.9      736.1       0.9238
   TERMINAL TOTAL ......................  2358.2 +j    978.5     2553.2       0.9236
834                                1      -724.7 +j   -311.3      788.8       0.9188
834                                2      -951.6 +j   -384.0     1026.1       0.9274
834                                3      -679.7 +j   -281.4      735.6       0.9239
   TERMINAL TOTAL ...................... -2356.0 +j   -976.7     2550.4       0.9238

ELEMENT = "Line.MDV201_1160478ELB-1_SW"
15005                              2       102.1 +j     40.5      109.8       0.9296
   TERMINAL TOTAL ......................   102.1 +j     40.5      109.8       0.9296
MDV201_1160478ELB_INT              2      -102.1 +j    -40.5      109.8       0.9296
   TERMINAL TOTAL ......................  -102.1 +j    -40.5      109.8       0.9296

ELEMENT = "Line.MDV201_1160478ELB"
MDV201_1160478ELB_INT              2       102.1 +j     40.5      109.8       0.9296
   TERMINAL TOTAL ......................   102.1 +j     40.5      109.8       0.9296
1160478                            2      -102.1 +j    -40.5      109.8       0.9296
   TERMINAL TOTAL ......................  -102.1 +j    -40.5      109.8       0.9296

ELEMENT = "Line.MDV201_HN_2_217_ABC8160"
44582                              1       579.8 +j    255.4      633.6       0.9151
44582                              2       423.4 +j    169.0      455.9       0.9287
44582                              3       935.7 +j    389.3     1013.4       0.9233
   TERMINAL TOTAL ......................  1939.0 +j    813.8     2102.8       0.9221
8160                               1      -579.8 +j   -255.3      633.5       0.9152
8160                               2      -423.4 +j   -169.0      455.9       0.9287
8160                               3      -935.5 +j   -389.0     1013.2       0.9233
   TERMINAL TOTAL ...................... -1938.7 +j   -813.4     2102.4       0.9221

ELEMENT = "Line.MDV201_HN_2_942_C89791"
89783                              3       107.3 +j     44.3      116.1       0.9245
   TERMINAL TOTAL ......................   107.3 +j     44.3      116.1       0.9245
89791                              3      -107.3 +j    -44.3      116.0       0.9244
   TERMINAL TOTAL ......................  -107.3 +j    -44.3      116.0       0.9244

ELEMENT = "Line.MDV201_99422FUSE"
6584                               1       134.6 +j     58.3      146.7       0.9178
   TERMINAL TOTAL ......................   134.6 +j     58.3      146.7       0.9178
99422                              1      -134.6 +j    -58.3      146.7       0.9178
   TERMINAL TOTAL ......................  -134.6 +j    -58.3      146.7       0.9178

ELEMENT = "Line.MDV201_HN_2_140_ABC8124"
8113                               1       146.2 +j     63.6      159.4       0.9171
8113                               2         9.4 +j      3.7       10.1       0.9305
8113                               3        71.8 +j     29.5       77.6       0.9249
   TERMINAL TOTAL ......................   227.4 +j     96.8      247.1       0.9201
8124                               1      -146.2 +j    -63.6      159.4       0.9171
8124                               2        -9.4 +j     -3.7       10.1       0.9301
8124                               3       -71.8 +j    -29.5       77.6       0.9248
   TERMINAL TOTAL ......................  -227.4 +j    -96.8      247.1       0.9201

ELEMENT = "Line.MDV201_HN_2_818_ABC63707"
14880                              1       105.3 +j     45.3      114.6       0.9187
14880                              2       650.2 +j    264.0      701.8       0.9265
14880                              3       127.3 +j     52.6      137.8       0.9243
   TERMINAL TOTAL ......................   882.8 +j    361.9      954.1       0.9253
63707                              1      -105.3 +j    -45.3      114.6       0.9186
63707                              2      -650.0 +j   -263.7      701.4       0.9266
63707                              3      -127.4 +j    -52.6      137.8       0.9243
   TERMINAL TOTAL ......................  -882.6 +j   -361.6      953.8       0.9254

ELEMENT = "Line.MDV201_DA_8_731_C74450"
74449                              3        15.6 +j      6.4       16.9       0.9249
   TERMINAL TOTAL ......................    15.6 +j      6.4       16.9       0.9249
74450                              3       -15.6 +j     -6.4       16.9       0.9248
   TERMINAL TOTAL ......................   -15.6 +j     -6.4       16.9       0.9248

ELEMENT = "Line.MDV201_100494FUSE"
14989                              2         8.3 +j      3.4        9.0       0.9269
   TERMINAL TOTAL ......................     8.3 +j      3.4        9.0       0.9269
100494                             2        -8.3 +j     -3.4        9.0       0.9268
   TERMINAL TOTAL ......................    -8.3 +j     -3.4        9.0       0.9268

ELEMENT = "Line.MDV201_107110FUSE"
63683                              1       248.6 +j    107.5      270.9       0.9178
63683                              3       126.5 +j     52.3      136.9       0.9242
   TERMINAL TOTAL ......................   375.1 +j    159.8      407.7       0.9200
107110                             1      -248.6 +j   -107.5      270.9       0.9178
107110                             3      -126.5 +j    -52.3      136.9       0.9242
   TERMINAL TOTAL ......................  -375.1 +j   -159.8      407.7       0.9200

ELEMENT = "Line.MDV201_HN_2_477_C8121"
1144242                            3        60.1 +j     24.8       65.0       0.9246
   TERMINAL TOTAL ......................    60.1 +j     24.8       65.0       0.9246
8121                               3       -60.1 +j    -24.8       65.0       0.9246
   TERMINAL TOTAL ......................   -60.1 +j    -24.8       65.0       0.9246

ELEMENT = "Line.MDV201_HN_2_876_C63671"
63668                              3       103.5 +j     42.7      112.0       0.9245
   TERMINAL TOTAL ......................   103.5 +j     42.7      112.0       0.9245
63671                              3      -103.5 +j    -42.7      112.0       0.9245
   TERMINAL TOTAL ......................  -103.5 +j    -42.7      112.0       0.9245

ELEMENT = "Line.MDV201_HN_2_671_C89781"
89784                              3       268.7 +j    111.2      290.8       0.9240
   TERMINAL TOTAL ......................   268.7 +j    111.2      290.8       0.9240
89781                              3      -268.7 +j   -111.1      290.7       0.9241
   TERMINAL TOTAL ......................  -268.7 +j   -111.1      290.7       0.9241

ELEMENT = "Line.MDV201_DA_8_930_A39751"
39734                              1        50.9 +j     22.0       55.4       0.9179
   TERMINAL TOTAL ......................    50.9 +j     22.0       55.4       0.9179
39751                              1       -50.9 +j    -22.0       55.4       0.9179
   TERMINAL TOTAL ......................   -50.9 +j    -22.0       55.4       0.9179

ELEMENT = "Line.MDV201_HN_2_394_ABC63658"
63657                              1      1533.7 +j    665.2     1671.8       0.9174
63657                              2      2100.7 +j    861.3     2270.4       0.9253
63657                              3      1402.3 +j    586.2     1519.9       0.9226
   TERMINAL TOTAL ......................  5036.7 +j   2112.7     5461.9       0.9222
63658                              1     -1533.2 +j   -664.6     1671.0       0.9175
63658                              2     -2100.2 +j   -859.4     2269.2       0.9255
63658                              3     -1402.5 +j   -585.6     1519.8       0.9228
   TERMINAL TOTAL ...................... -5035.8 +j  -2109.6     5459.8       0.9223

ELEMENT = "Line.MDV201_DA_8_687_B74448"
74445                              2       171.4 +j     68.4      184.5       0.9288
   TERMINAL TOTAL ......................   171.4 +j     68.4      184.5       0.9288
74448                              2      -171.4 +j    -68.4      184.5       0.9288
   TERMINAL TOTAL ......................  -171.4 +j    -68.4      184.5       0.9288

ELEMENT = "Line.MDV201_1012643FUSE"
1012641                            3         4.2 +j      1.6        4.5       0.9318
   TERMINAL TOTAL ......................     4.2 +j      1.6        4.5       0.9318
1012643                            3        -4.2 +j     -1.6        4.5       0.9318
   TERMINAL TOTAL ......................    -4.2 +j     -1.6        4.5       0.9318

ELEMENT = "Line.MDV201_HN_1_238_A39569"
39570                              1        15.0 +j      6.5       16.3       0.9187
   TERMINAL TOTAL ......................    15.0 +j      6.5       16.3       0.9187
39569                              1       -15.0 +j     -6.5       16.4       0.9185
   TERMINAL TOTAL ......................   -15.0 +j     -6.5       16.4       0.9185

ELEMENT = "Line.MDV201_14869FUSE"
14858                              1       106.3 +j     45.9      115.8       0.9181
   TERMINAL TOTAL ......................   106.3 +j     45.9      115.8       0.9181
14869                              1      -106.3 +j    -45.9      115.8       0.9181
   TERMINAL TOTAL ......................  -106.3 +j    -45.9      115.8       0.9181

ELEMENT = "Line.MDV201_HN_1_156_C89790"
89796                              3        12.3 +j      5.0       13.3       0.9257
   TERMINAL TOTAL ......................    12.3 +j      5.0       13.3       0.9257
89790                              3       -12.3 +j     -5.0       13.3       0.9253
   TERMINAL TOTAL ......................   -12.3 +j     -5.0       13.3       0.9253

ELEMENT = "Line.MDV201_HN_2_318_C28272"
28271                              3        10.0 +j      4.1       10.8       0.9251
   TERMINAL TOTAL ......................    10.0 +j      4.1       10.8       0.9251
28272                              3       -10.0 +j     -4.1       10.8       0.9248
   TERMINAL TOTAL ......................   -10.0 +j     -4.1       10.8       0.9248

ELEMENT = "Line.MDV201_C_1_140_ABC69477"
69478                              1        -0.0 +j     -0.0        0.0       0.0833
69478                              2         0.6 +j      0.2        0.7       0.9367
69478                              3         0.0 +j     -0.0        0.0      -0.1075
   TERMINAL TOTAL ......................     0.6 +j      0.1        0.6       0.9735
69477                              1         0.0 +j      0.0        0.0       0.0839
69477                              2        -0.6 +j     -0.3        0.7       0.9243
69477                              3        -0.0 +j      0.0        0.0      -0.1078
   TERMINAL TOTAL ......................    -0.6 +j     -0.2        0.7       0.9445

ELEMENT = "Line.MDV201_HN_2_948_C8176"
8175                               3        20.8 +j      8.6       22.6       0.9244
   TERMINAL TOTAL ......................    20.8 +j      8.6       22.6       0.9244
8176                               3       -20.8 +j     -8.6       22.6       0.9243
   TERMINAL TOTAL ......................   -20.8 +j     -8.6       22.6       0.9243

ELEMENT = "Line.MDV201_1144230FUSE"
8184                               1        47.9 +j     20.6       52.1       0.9184
   TERMINAL TOTAL ......................    47.9 +j     20.6       52.1       0.9184
1144230                            1       -47.9 +j    -20.6       52.1       0.9184
   TERMINAL TOTAL ......................   -47.9 +j    -20.6       52.1       0.9184

ELEMENT = "Line.MDV201_HN_2_105_ABC39582"
39595                              1       164.7 +j     71.1      179.4       0.9182
39595                              2       472.4 +j    189.0      508.8       0.9285
39595                              3       235.7 +j     97.7      255.1       0.9238
   TERMINAL TOTAL ......................   872.8 +j    357.7      943.3       0.9253
39582                              1      -164.7 +j    -71.1      179.4       0.9181
39582                              2      -472.1 +j   -188.7      508.5       0.9286
39582                              3      -235.7 +j    -97.6      255.1       0.9238
   TERMINAL TOTAL ......................  -872.5 +j   -357.4      942.9       0.9254

ELEMENT = "Line.MDV201_DA_8_691_B46386"
46385                              2       103.9 +j     41.4      111.8       0.9289
   TERMINAL TOTAL ......................   103.9 +j     41.4      111.8       0.9289
46386                              2      -103.9 +j    -41.4      111.8       0.9289
   TERMINAL TOTAL ......................  -103.9 +j    -41.4      111.8       0.9289

ELEMENT = "Line.MDV201_HN_2_457_C62244"
106884                             3       137.9 +j     56.7      149.1       0.9248
   TERMINAL TOTAL ......................   137.9 +j     56.7      149.1       0.9248
62244                              3      -137.9 +j    -56.7      149.1       0.9248
   TERMINAL TOTAL ......................  -137.9 +j    -56.7      149.1       0.9248

ELEMENT = "Line.C_1P038_SW"
1160493                            1       145.8 +j     62.5      158.7       0.9191
   TERMINAL TOTAL ......................   145.8 +j     62.5      158.7       0.9191
MDV201_8075ELB_INT                 1      -145.8 +j    -62.5      158.7       0.9191
   TERMINAL TOTAL ......................  -145.8 +j    -62.5      158.7       0.9191

ELEMENT = "Line.MDV201_8075ELB"
MDV201_8075ELB_INT                 1       145.8 +j     62.5      158.7       0.9191
   TERMINAL TOTAL ......................   145.8 +j     62.5      158.7       0.9191
8075                               1      -145.8 +j    -62.5      158.7       0.9191
   TERMINAL TOTAL ......................  -145.8 +j    -62.5      158.7       0.9191

ELEMENT = "Line.C_1P032_SW"
69460                              1        20.9 +j      9.0       22.8       0.9181
   TERMINAL TOTAL ......................    20.9 +j      9.0       22.8       0.9181
MDV201_107997ELB_INT               1       -20.9 +j     -9.0       22.8       0.9181
   TERMINAL TOTAL ......................   -20.9 +j     -9.0       22.8       0.9181

ELEMENT = "Line.MDV201_107997ELB"
MDV201_107997ELB_INT               1        20.9 +j      9.0       22.8       0.9181
   TERMINAL TOTAL ......................    20.9 +j      9.0       22.8       0.9181
107997                             1       -20.9 +j     -9.0       22.8       0.9181
   TERMINAL TOTAL ......................   -20.9 +j     -9.0       22.8       0.9181

ELEMENT = "Line.MDV201_HN_2_949_C8180"
8176                               3        20.8 +j      8.6       22.6       0.9243
   TERMINAL TOTAL ......................    20.8 +j      8.6       22.6       0.9243
8180                               3       -20.8 +j     -8.6       22.6       0.9242
   TERMINAL TOTAL ......................   -20.8 +j     -8.6       22.6       0.9242

ELEMENT = "Line.MDV201_C_1P024_A8100"
1160461                            1       134.9 +j     57.5      146.7       0.9199
   TERMINAL TOTAL ......................   134.9 +j     57.5      146.7       0.9199
8100                               1      -134.9 +j    -57.7      146.7       0.9195
   TERMINAL TOTAL ......................  -134.9 +j    -57.7      146.7       0.9195

ELEMENT = "Line.MDV201_HN_2_166_C33824"
39776                              3        34.7 +j     14.3       37.5       0.9246
   TERMINAL TOTAL ......................    34.7 +j     14.3       37.5       0.9246
33824                              3       -34.7 +j    -14.3       37.5       0.9245
   TERMINAL TOTAL ......................   -34.7 +j    -14.3       37.5       0.9245

ELEMENT = "Line.MDV201_HN_2_827_A14873"
1140227                            1        18.5 +j      8.0       20.1       0.9178
   TERMINAL TOTAL ......................    18.5 +j      8.0       20.1       0.9178
14873                              1       -18.5 +j     -8.0       20.1       0.9177
   TERMINAL TOTAL ......................   -18.5 +j     -8.0       20.1       0.9177

ELEMENT = "Line.HN_2P017_SW"
1160488                            2        10.0 +j      4.0       10.8       0.9290
   TERMINAL TOTAL ......................    10.0 +j      4.0       10.8       0.9290
MDV201_62249ELB_INT                2       -10.0 +j     -4.0       10.8       0.9290
   TERMINAL TOTAL ......................   -10.0 +j     -4.0       10.8       0.9290

ELEMENT = "Line.MDV201_62249ELB"
MDV201_62249ELB_INT                2        10.0 +j      4.0       10.8       0.9290
   TERMINAL TOTAL ......................    10.0 +j      4.0       10.8       0.9290
62249                              2       -10.0 +j     -4.0       10.8       0.9290
   TERMINAL TOTAL ......................   -10.0 +j     -4.0       10.8       0.9290

ELEMENT = "Line.MDV201_HN_2_397_B63634"
107106                             2       108.4 +j     43.2      116.7       0.9289
   TERMINAL TOTAL ......................   108.4 +j     43.2      116.7       0.9289
63634                              2      -108.4 +j    -43.2      116.7       0.9289
   TERMINAL TOTAL ......................  -108.4 +j    -43.2      116.7       0.9289

ELEMENT = "Line.MDV201_C_1P037_A1160467"
1160494                            1       127.2 +j     54.4      138.3       0.9193
   TERMINAL TOTAL ......................   127.2 +j     54.4      138.3       0.9193
1160467                            1      -127.2 +j    -54.5      138.3       0.9192
   TERMINAL TOTAL ......................  -127.2 +j    -54.5      138.3       0.9192

ELEMENT = "Line.MDV201_HN_2_280_A8185"
1144230                            1         7.2 +j      3.1        7.8       0.9191
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.8       0.9191
8185                               1        -7.2 +j     -3.1        7.8       0.9188
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.8       0.9188

ELEMENT = "Line.MDV201_HN_2_794_ABC791"
796                                1      2394.5 +j   1072.3     2623.6       0.9127
796                                2      2623.0 +j   1112.5     2849.2       0.9206
796                                3      2345.9 +j   1022.6     2559.1       0.9167
   TERMINAL TOTAL ......................  7363.4 +j   3207.5     8031.7       0.9168
791                                1     -2393.1 +j  -1069.4     2621.2       0.9130
791                                2     -2621.9 +j  -1108.8     2846.7       0.9210
791                                3     -2345.6 +j  -1019.7     2557.7       0.9171
   TERMINAL TOTAL ...................... -7360.6 +j  -3197.9     8025.3       0.9172

ELEMENT = "Line.MDV201_HN_2_677_C62303"
62306                              3        36.4 +j     15.0       39.4       0.9250
   TERMINAL TOTAL ......................    36.4 +j     15.0       39.4       0.9250
62303                              3       -36.4 +j    -15.0       39.4       0.9249
   TERMINAL TOTAL ......................   -36.4 +j    -15.0       39.4       0.9249

ELEMENT = "Line.MDV201_100478FUSE"
14839                              3         5.1 +j      2.2        5.6       0.9204
   TERMINAL TOTAL ......................     5.1 +j      2.2        5.6       0.9204
100478                             3        -5.1 +j     -2.2        5.6       0.9204
   TERMINAL TOTAL ......................    -5.1 +j     -2.2        5.6       0.9204

ELEMENT = "Line.MDV201_HN_2_115_ABC58446"
58441                              1        38.8 +j     16.8       42.3       0.9172
58441                              2        22.1 +j      8.9       23.8       0.9284
58441                              3       151.3 +j     62.5      163.7       0.9243
   TERMINAL TOTAL ......................   212.2 +j     88.2      229.8       0.9234
58446                              1       -38.8 +j    -16.9       42.3       0.9172
58446                              2       -22.1 +j     -8.9       23.8       0.9282
58446                              3      -151.3 +j    -62.5      163.7       0.9243
   TERMINAL TOTAL ......................  -212.2 +j    -88.2      229.8       0.9234

ELEMENT = "Line.MDV201_HN_2_895_B52515"
112112                             2        90.2 +j     36.1       97.2       0.9284
   TERMINAL TOTAL ......................    90.2 +j     36.1       97.2       0.9284
52515                              2       -90.2 +j    -36.1       97.2       0.9284
   TERMINAL TOTAL ......................   -90.2 +j    -36.1       97.2       0.9284

ELEMENT = "Line.MDV201_98795FUSE"
846                                1         2.6 +j      1.1        2.9       0.9164
846                                2         2.6 +j      1.0        2.8       0.9274
846                                3         2.6 +j      1.1        2.9       0.9231
   TERMINAL TOTAL ......................     7.8 +j      3.3        8.5       0.9223
98795                              1        -2.6 +j     -1.1        2.9       0.9163
98795                              2        -2.6 +j     -1.0        2.8       0.9273
98795                              3        -2.6 +j     -1.1        2.9       0.9230
   TERMINAL TOTAL ......................    -7.8 +j     -3.3        8.5       0.9222

ELEMENT = "Line.MDV201_HN_2_246_B39602"
39623                              2        42.1 +j     16.9       45.4       0.9284
   TERMINAL TOTAL ......................    42.1 +j     16.9       45.4       0.9284
39602                              2       -42.1 +j    -16.9       45.4       0.9283
   TERMINAL TOTAL ......................   -42.1 +j    -16.9       45.4       0.9283

ELEMENT = "Line.MDV201_DA_8_149_ABC56778"
56777                              1        48.6 +j     20.7       52.8       0.9199
56777                              2       235.6 +j     93.8      253.6       0.9290
56777                              3       252.8 +j    104.6      273.5       0.9240
   TERMINAL TOTAL ......................   537.0 +j    219.1      580.0       0.9259
56778                              1       -48.6 +j    -20.8       52.9       0.9197
56778                              2      -235.5 +j    -93.8      253.5       0.9290
56778                              3      -252.7 +j   -104.5      273.5       0.9241
   TERMINAL TOTAL ......................  -536.9 +j   -219.0      579.9       0.9259

ELEMENT = "Line.MDV201_HN_2_083_ABC62239"
44586                              1       579.4 +j    253.7      632.5       0.9160
44586                              2       333.4 +j    133.3      359.0       0.9286
44586                              3       410.0 +j    169.2      443.5       0.9243
   TERMINAL TOTAL ......................  1322.7 +j    556.2     1434.9       0.9218
62239                              1      -579.3 +j   -253.6      632.4       0.9161
62239                              2      -333.4 +j   -133.2      359.0       0.9286
62239                              3      -409.9 +j   -169.2      443.4       0.9244
   TERMINAL TOTAL ...................... -1322.6 +j   -556.0     1434.7       0.9219

ELEMENT = "Line.MDV201_DA_8_145_ABC46393"
46394                              1        -0.0 +j     -0.0        0.0       0.0840
46394                              2         0.0 +j     -0.0        0.0      -0.0001
46394                              3         0.0 +j     -0.0        0.0      -0.0836
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000
46393                              1         0.0 +j     -0.0        0.0      -0.0848
46393                              2         0.0 +j      0.0        0.0       0.9863
46393                              3         0.0 +j      0.0        0.0       0.7544
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.9660

ELEMENT = "Line.MDV201_HN_2_729_B28246"
1144254                            2         9.3 +j      3.7       10.0       0.9284
   TERMINAL TOTAL ......................     9.3 +j      3.7       10.0       0.9284
28246                              2        -9.3 +j     -3.7       10.0       0.9283
   TERMINAL TOTAL ......................    -9.3 +j     -3.7       10.0       0.9283

ELEMENT = "Line.MDV201_HN_2_954_B39771"
14996                              2        24.1 +j      9.6       26.0       0.9286
   TERMINAL TOTAL ......................    24.1 +j      9.6       26.0       0.9286
39771                              2       -24.1 +j     -9.6       26.0       0.9285
   TERMINAL TOTAL ......................   -24.1 +j     -9.6       26.0       0.9285

ELEMENT = "Line.MDV201_108776FUSE"
74432                              1        13.8 +j      6.0       15.0       0.9160
   TERMINAL TOTAL ......................    13.8 +j      6.0       15.0       0.9160
108776                             1       -13.8 +j     -6.0       15.0       0.9160
   TERMINAL TOTAL ......................   -13.8 +j     -6.0       15.0       0.9160

ELEMENT = "Line.HN_2P028_SW"
1160489                            1        10.9 +j      4.9       12.0       0.9134
   TERMINAL TOTAL ......................    10.9 +j      4.9       12.0       0.9134
MDV201_795ELB_INT                  1       -10.9 +j     -4.9       12.0       0.9134
   TERMINAL TOTAL ......................   -10.9 +j     -4.9       12.0       0.9134

ELEMENT = "Line.MDV201_795ELB"
MDV201_795ELB_INT                  1        10.9 +j      4.9       12.0       0.9134
   TERMINAL TOTAL ......................    10.9 +j      4.9       12.0       0.9134
795                                1       -10.9 +j     -4.9       12.0       0.9134
   TERMINAL TOTAL ......................   -10.9 +j     -4.9       12.0       0.9134

ELEMENT = "Line.MDV201_1140227FUSE"
14879                              1        18.5 +j      8.0       20.1       0.9178
   TERMINAL TOTAL ......................    18.5 +j      8.0       20.1       0.9178
1140227                            1       -18.5 +j     -8.0       20.1       0.9178
   TERMINAL TOTAL ......................   -18.5 +j     -8.0       20.1       0.9178

ELEMENT = "Line.MDV201_HN_2_488_C8103"
8099                               3        57.5 +j     23.7       62.2       0.9245
   TERMINAL TOTAL ......................    57.5 +j     23.7       62.2       0.9245
8103                               3       -57.5 +j    -23.7       62.2       0.9244
   TERMINAL TOTAL ......................   -57.5 +j    -23.7       62.2       0.9244

ELEMENT = "Line.MDV201_DA_8_917_A56768"
1000983                            1       323.9 +j    140.6      353.1       0.9173
   TERMINAL TOTAL ......................   323.9 +j    140.6      353.1       0.9173
56768                              1      -323.9 +j   -140.6      353.1       0.9173
   TERMINAL TOTAL ......................  -323.9 +j   -140.6      353.1       0.9173

ELEMENT = "Line.MDV201_HN_2_029_ABC62262"
62265                              1       578.6 +j    252.5      631.3       0.9165
62265                              2       259.6 +j    103.7      279.5       0.9287
62265                              3       271.8 +j    112.4      294.1       0.9241
   TERMINAL TOTAL ......................  1110.0 +j    468.5     1204.8       0.9213
62262                              1      -578.4 +j   -252.2      631.0       0.9166
62262                              2      -259.6 +j   -103.6      279.5       0.9287
62262                              3      -271.7 +j   -112.4      294.1       0.9241
   TERMINAL TOTAL ...................... -1109.8 +j   -468.2     1204.5       0.9214

ELEMENT = "Line.MDV201_HN_2_955_B39752"
39771                              2        19.7 +j      7.8       21.2       0.9289
   TERMINAL TOTAL ......................    19.7 +j      7.8       21.2       0.9289
39752                              2       -19.7 +j     -7.8       21.2       0.9288
   TERMINAL TOTAL ......................   -19.7 +j     -7.8       21.2       0.9288

ELEMENT = "Line.MDV201_DA_8_215_B1017348"
1017350                            2        42.8 +j     17.1       46.1       0.9289
   TERMINAL TOTAL ......................    42.8 +j     17.1       46.1       0.9289
1017348                            2       -42.8 +j    -17.1       46.1       0.9288
   TERMINAL TOTAL ......................   -42.8 +j    -17.1       46.1       0.9288

ELEMENT = "Line.MDV201_DA_8_678_A56764"
56760                              1        41.3 +j     17.9       45.0       0.9180
   TERMINAL TOTAL ......................    41.3 +j     17.9       45.0       0.9180
56764                              1       -41.3 +j    -17.9       45.0       0.9179
   TERMINAL TOTAL ......................   -41.3 +j    -17.9       45.0       0.9179

ELEMENT = "Line.MDV201_HN_2_834_B39617"
39620                              2        51.5 +j     20.5       55.4       0.9289
   TERMINAL TOTAL ......................    51.5 +j     20.5       55.4       0.9289
39617                              2       -51.5 +j    -20.5       55.4       0.9288
   TERMINAL TOTAL ......................   -51.5 +j    -20.5       55.4       0.9288

ELEMENT = "Line.MDV201_HN_2_906_A39580"
39589                              1        14.7 +j      6.3       16.0       0.9184
   TERMINAL TOTAL ......................    14.7 +j      6.3       16.0       0.9184
39580                              1       -14.7 +j     -6.3       16.0       0.9183
   TERMINAL TOTAL ......................   -14.7 +j     -6.3       16.0       0.9183

ELEMENT = "Line.MDV201_DA_8_734_C74440"
74446                              3        55.5 +j     22.8       60.0       0.9247
   TERMINAL TOTAL ......................    55.5 +j     22.8       60.0       0.9247
74440                              3       -55.5 +j    -22.8       60.0       0.9247
   TERMINAL TOTAL ......................   -55.5 +j    -22.8       60.0       0.9247

ELEMENT = "Line.MDV201_DA_8_157_ABC58429"
58430                              1        25.9 +j     11.0       28.2       0.9205
58430                              2        10.6 +j      4.1       11.4       0.9329
58430                              3       250.2 +j    103.0      270.6       0.9247
   TERMINAL TOTAL ......................   286.8 +j    118.1      310.1       0.9247
58429                              1       -25.9 +j    -11.0       28.2       0.9203
58429                              2       -10.6 +j     -4.1       11.4       0.9323
58429                              3      -250.2 +j   -102.9      270.5       0.9248
   TERMINAL TOTAL ......................  -286.7 +j   -118.1      310.1       0.9247

ELEMENT = "Line.MDV201_HN_2_605_A21655"
28213                              1       107.7 +j     46.9      117.4       0.9168
   TERMINAL TOTAL ......................   107.7 +j     46.9      117.4       0.9168
21655                              1      -107.6 +j    -46.9      117.4       0.9168
   TERMINAL TOTAL ......................  -107.6 +j    -46.9      117.4       0.9168

ELEMENT = "Line.MDV201_HN_2_636_AC28249"
63666                              1       227.3 +j     98.2      247.6       0.9179
63666                              3        25.9 +j     10.6       28.0       0.9254
   TERMINAL TOTAL ......................   253.2 +j    108.9      275.6       0.9187
28249                              1      -227.2 +j    -98.2      247.5       0.9180
28249                              3       -25.9 +j    -10.6       28.0       0.9252
   TERMINAL TOTAL ......................  -253.2 +j   -108.8      275.6       0.9187

ELEMENT = "Line.MDV201_HN_2_705_ABC52524"
105409                             1       153.3 +j     65.9      166.8       0.9187
105409                             2       650.9 +j    265.2      702.8       0.9261
105409                             3       127.3 +j     52.6      137.7       0.9242
   TERMINAL TOTAL ......................   931.4 +j    383.7     1007.3       0.9246
52524                              1      -153.2 +j    -65.9      166.8       0.9186
52524                              2      -650.7 +j   -264.9      702.6       0.9262
52524                              3      -127.3 +j    -52.6      137.7       0.9242
   TERMINAL TOTAL ......................  -931.3 +j   -383.4     1007.1       0.9247

ELEMENT = "Line.MDV201_DA_8_928_A39733"
74424                              1       112.6 +j     48.8      122.7       0.9176
   TERMINAL TOTAL ......................   112.6 +j     48.8      122.7       0.9176
39733                              1      -112.6 +j    -48.8      122.7       0.9176
   TERMINAL TOTAL ......................  -112.6 +j    -48.8      122.7       0.9176

ELEMENT = "Line.MDV201_HN_2_383_ABC8113"
8111                               1       146.2 +j     63.6      159.4       0.9170
8111                               2         9.4 +j      3.7       10.1       0.9309
8111                               3        71.8 +j     29.5       77.6       0.9249
   TERMINAL TOTAL ......................   227.4 +j     96.8      247.1       0.9201
8113                               1      -146.2 +j    -63.6      159.4       0.9171
8113                               2        -9.4 +j     -3.7       10.1       0.9305
8113                               3       -71.8 +j    -29.5       77.6       0.9249
   TERMINAL TOTAL ......................  -227.4 +j    -96.8      247.1       0.9201

ELEMENT = "Line.MDV201_HN_2_803_B837"
836                                2       192.7 +j     76.9      207.5       0.9288
   TERMINAL TOTAL ......................   192.7 +j     76.9      207.5       0.9288
837                                2      -192.7 +j    -76.9      207.4       0.9288
   TERMINAL TOTAL ......................  -192.7 +j    -76.9      207.4       0.9288

ELEMENT = "Line.SW-HN_2_793_SW"
1023346                            1      2394.6 +j   1072.6     2623.9       0.9126
1023346                            2      2623.1 +j   1112.8     2849.4       0.9206
1023346                            3      2346.0 +j   1022.8     2559.3       0.9167
   TERMINAL TOTAL ......................  7363.8 +j   3208.2     8032.3       0.9168
MDV201_796USD_INT                  1     -2394.5 +j  -1072.4     2623.7       0.9126
MDV201_796USD_INT                  2     -2623.0 +j  -1112.6     2849.2       0.9206
MDV201_796USD_INT                  3     -2345.9 +j  -1022.7     2559.1       0.9167
   TERMINAL TOTAL ...................... -7363.4 +j  -3207.8     8031.8       0.9168

ELEMENT = "Line.MDV201_796USD"
MDV201_796USD_INT                  1      2394.5 +j   1072.4     2623.7       0.9126
MDV201_796USD_INT                  2      2623.0 +j   1112.6     2849.2       0.9206
MDV201_796USD_INT                  3      2345.9 +j   1022.7     2559.1       0.9167
   TERMINAL TOTAL ......................  7363.4 +j   3207.8     8031.8       0.9168
796                                1     -2394.5 +j  -1072.3     2623.6       0.9127
796                                2     -2623.0 +j  -1112.5     2849.2       0.9206
796                                3     -2345.9 +j  -1022.6     2559.1       0.9167
   TERMINAL TOTAL ...................... -7363.4 +j  -3207.5     8031.7       0.9168

ELEMENT = "Line.MDV201_HN_1_332_C28263"
28262                              3         4.9 +j      2.0        5.3       0.9249
   TERMINAL TOTAL ......................     4.9 +j      2.0        5.3       0.9249
28263                              3        -4.9 +j     -2.0        5.3       0.9245
   TERMINAL TOTAL ......................    -4.9 +j     -2.0        5.3       0.9245

ELEMENT = "Line.MDV201_HN_2_890_B52521"
52519                              2        31.9 +j     12.7       34.4       0.9292
   TERMINAL TOTAL ......................    31.9 +j     12.7       34.4       0.9292
52521                              2       -31.9 +j    -12.7       34.4       0.9291
   TERMINAL TOTAL ......................   -31.9 +j    -12.7       34.4       0.9291

ELEMENT = "Line.MDV201_HN_2_377_ABC28196"
28199                              1         5.1 +j      2.2        5.6       0.9171
28199                              2         6.8 +j      2.7        7.3       0.9289
28199                              3         4.7 +j      1.9        5.1       0.9255
   TERMINAL TOTAL ......................    16.7 +j      6.9       18.1       0.9244
28196                              1        -5.1 +j     -2.2        5.6       0.9163
28196                              2        -6.8 +j     -2.7        7.3       0.9283
28196                              3        -4.7 +j     -1.9        5.1       0.9247
   TERMINAL TOTAL ......................   -16.7 +j     -6.9       18.1       0.9237

ELEMENT = "Line.MDV201_HN_1_331_C28262"
28264                              3         4.9 +j      2.0        5.2       0.9255
   TERMINAL TOTAL ......................     4.9 +j      2.0        5.2       0.9255
28262                              3        -4.9 +j     -2.0        5.3       0.9249
   TERMINAL TOTAL ......................    -4.9 +j     -2.0        5.3       0.9249

ELEMENT = "Line.MDV201_HN_2_628_C52531"
28229                              3        28.6 +j     11.9       30.9       0.9232
   TERMINAL TOTAL ......................    28.6 +j     11.9       30.9       0.9232
52531                              3       -28.6 +j    -11.9       30.9       0.9231
   TERMINAL TOTAL ......................   -28.6 +j    -11.9       30.9       0.9231

ELEMENT = "Line.MDV201_HN_2_964_A14870"
14869                              1       106.3 +j     45.9      115.8       0.9181
   TERMINAL TOTAL ......................   106.3 +j     45.9      115.8       0.9181
14870                              1      -106.3 +j    -45.9      115.8       0.9181
   TERMINAL TOTAL ......................  -106.3 +j    -45.9      115.8       0.9181

ELEMENT = "Line.MDV201_DA_8_200_C46399"
46398                              3       202.0 +j     83.2      218.5       0.9247
   TERMINAL TOTAL ......................   202.0 +j     83.2      218.5       0.9247
46399                              3      -202.0 +j    -83.2      218.4       0.9247
   TERMINAL TOTAL ......................  -202.0 +j    -83.2      218.4       0.9247

ELEMENT = "Line.MDV201_106895FUSE"
62264                              2         7.5 +j      3.0        8.0       0.9289
   TERMINAL TOTAL ......................     7.5 +j      3.0        8.0       0.9289
106895                             2        -7.5 +j     -3.0        8.0       0.9289
   TERMINAL TOTAL ......................    -7.5 +j     -3.0        8.0       0.9289

ELEMENT = "Line.HN_2P054_SW"
1163442                            3         0.0 +j     -0.0        0.0      -0.5049
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.5049
MDV201_1163443ELB_INT              3        -0.0 +j     -0.0        0.0       0.2604
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.2604

ELEMENT = "Line.MDV201_1163443ELB"
MDV201_1163443ELB_INT              3        -0.0 +j     -0.0        0.0       0.7531
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.7531
1163443                            3         0.0 +j      0.0        0.0       0.7531
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.7531

ELEMENT = "Line.MDV201_DA_8_142_ABC6584"
99420                              1       512.0 +j    222.2      558.2       0.9173
99420                              2       254.5 +j    101.5      274.0       0.9289
99420                              3       266.4 +j    110.3      288.3       0.9240
   TERMINAL TOTAL ......................  1033.0 +j    434.0     1120.5       0.9219
6584                               1      -511.9 +j   -222.0      557.9       0.9175
6584                               2      -254.5 +j   -101.5      274.0       0.9289
6584                               3      -266.4 +j   -110.2      288.3       0.9240
   TERMINAL TOTAL ...................... -1032.8 +j   -433.7     1120.2       0.9220

ELEMENT = "Line.MDV201_1144249FUSE"
14828                              3       127.6 +j     52.6      138.0       0.9246
   TERMINAL TOTAL ......................   127.6 +j     52.6      138.0       0.9246
1144249                            3      -127.6 +j    -52.6      138.0       0.9246
   TERMINAL TOTAL ......................  -127.6 +j    -52.6      138.0       0.9246

ELEMENT = "Line.MDV201_HN_2_965_A63726"
14870                              1        89.0 +j     38.4       97.0       0.9181
   TERMINAL TOTAL ......................    89.0 +j     38.4       97.0       0.9181
63726                              1       -89.0 +j    -38.4       96.9       0.9181
   TERMINAL TOTAL ......................   -89.0 +j    -38.4       96.9       0.9181

ELEMENT = "Line.MDV201_C_1_410_A8131"
8134                               1        34.0 +j     14.9       37.1       0.9160
   TERMINAL TOTAL ......................    34.0 +j     14.9       37.1       0.9160
8131                               1       -34.0 +j    -14.9       37.1       0.9159
   TERMINAL TOTAL ......................   -34.0 +j    -14.9       37.1       0.9159

ELEMENT = "Line.MDV201_HN_2_463_C62234"
62232                              3        85.6 +j     35.2       92.6       0.9248
   TERMINAL TOTAL ......................    85.6 +j     35.2       92.6       0.9248
62234                              3       -85.6 +j    -35.2       92.6       0.9248
   TERMINAL TOTAL ......................   -85.6 +j    -35.2       92.6       0.9248

ELEMENT = "Line.MDV201_HN_2_133_ABC8083"
841                                1       620.9 +j    266.5      675.7       0.9189
841                                2       950.6 +j    383.1     1024.9       0.9275
841                                3       235.8 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1807.3 +j    747.4     1955.7       0.9241
8083                               1      -620.6 +j   -266.4      675.3       0.9189
8083                               2      -950.2 +j   -382.6     1024.3       0.9276
8083                               3      -235.8 +j    -97.8      255.3       0.9237
   TERMINAL TOTAL ...................... -1806.5 +j   -746.8     1954.8       0.9242

ELEMENT = "Line.MDV201_HN_2_840_B52518"
39579                              2       298.6 +j    119.3      321.5       0.9286
   TERMINAL TOTAL ......................   298.6 +j    119.3      321.5       0.9286
52518                              2      -298.5 +j   -119.2      321.4       0.9287
   TERMINAL TOTAL ......................  -298.5 +j   -119.2      321.4       0.9287

ELEMENT = "Line.MDV201_HN_2_808_ABC783"
782                                1      2389.9 +j   1062.9     2615.6       0.9137
782                                2      2619.2 +j   1100.2     2840.9       0.9220
782                                3      2345.2 +j   1013.1     2554.7       0.9180
   TERMINAL TOTAL ......................  7354.4 +j   3176.2     8010.9       0.9180
783                                1     -2388.4 +j  -1060.3     2613.2       0.9140
783                                2     -2618.1 +j  -1096.4     2838.4       0.9224
783                                3     -2345.2 +j  -1010.3     2553.5       0.9184
   TERMINAL TOTAL ...................... -7351.7 +j  -3166.9     8004.8       0.9184

ELEMENT = "Line.MDV201_HN_2_608_A8133"
8132                               1         3.5 +j      1.5        3.8       0.9136
   TERMINAL TOTAL ......................     3.5 +j      1.5        3.8       0.9136
8133                               1        -3.5 +j     -1.5        3.8       0.9131
   TERMINAL TOTAL ......................    -3.5 +j     -1.5        3.8       0.9131


ELEMENT = "Line.MDV201_C_1P032_1160490"
MDV201_C_1P032_1160490_INT         1        -0.0 +j     -0.0        0.0       0.1181
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.1181
1160490                            1         0.0 +j      0.0        0.0       0.1181
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.1181

ELEMENT = "Line.MDV201_HN_2_077_C28274"
100477                             3        10.1 +j      4.2       10.9       0.9243
   TERMINAL TOTAL ......................    10.1 +j      4.2       10.9       0.9243
28274                              3       -10.1 +j     -4.2       10.9       0.9240
   TERMINAL TOTAL ......................   -10.1 +j     -4.2       10.9       0.9240

ELEMENT = "Line.MDV201_HN_2_711_A63676"
63677                              1        29.6 +j     12.8       32.2       0.9176
   TERMINAL TOTAL ......................    29.6 +j     12.8       32.2       0.9176
63676                              1       -29.6 +j    -12.8       32.2       0.9176
   TERMINAL TOTAL ......................   -29.6 +j    -12.8       32.2       0.9176

ELEMENT = "Line.MDV201_HN_2_923_C28266"
102184                             3         6.5 +j      2.7        7.1       0.9257
   TERMINAL TOTAL ......................     6.5 +j      2.7        7.1       0.9257
28266                              3        -6.5 +j     -2.7        7.1       0.9256
   TERMINAL TOTAL ......................    -6.5 +j     -2.7        7.1       0.9256

ELEMENT = "Line.MDV201_HN_21041_C39773"
39772                              3         7.7 +j      3.2        8.4       0.9249
   TERMINAL TOTAL ......................     7.7 +j      3.2        8.4       0.9249
39773                              3        -7.7 +j     -3.2        8.4       0.9244
   TERMINAL TOTAL ......................    -7.7 +j     -3.2        8.4       0.9244

ELEMENT = "Line.MDV201_HN_2_644_A28238"
28241                              1        98.9 +j     42.7      107.8       0.9180
   TERMINAL TOTAL ......................    98.9 +j     42.7      107.8       0.9180
28238                              1       -98.9 +j    -42.7      107.8       0.9180
   TERMINAL TOTAL ......................   -98.9 +j    -42.7      107.8       0.9180

ELEMENT = "Line.MDV201_1144260FUSE"
848                                2       355.0 +j    141.9      382.3       0.9286
   TERMINAL TOTAL ......................   355.0 +j    141.9      382.3       0.9286
1144260                            2      -355.0 +j   -141.9      382.3       0.9286
   TERMINAL TOTAL ......................  -355.0 +j   -141.9      382.3       0.9286

ELEMENT = "Line.MDV201_HN_2_539_C8098"
8095                               3        26.6 +j     11.0       28.7       0.9246
   TERMINAL TOTAL ......................    26.6 +j     11.0       28.7       0.9246
8098                               3       -26.6 +j    -11.0       28.7       0.9245
   TERMINAL TOTAL ......................   -26.6 +j    -11.0       28.7       0.9245

ELEMENT = "Line.MDV201_HN_2_800_B850"
849                                2       116.1 +j     46.5      125.1       0.9285
   TERMINAL TOTAL ......................   116.1 +j     46.5      125.1       0.9285
850                                2      -116.1 +j    -46.4      125.1       0.9285
   TERMINAL TOTAL ......................  -116.1 +j    -46.4      125.1       0.9285

ELEMENT = "Line.MDV201_HN_2_092_ABC63711"
63714                              1       580.0 +j    256.0      633.9       0.9149
63714                              2       440.9 +j    175.9      474.7       0.9288
63714                              3       936.8 +j    391.0     1015.1       0.9229
   TERMINAL TOTAL ......................  1957.6 +j    822.9     2123.5       0.9219
63711                              1      -579.9 +j   -255.6      633.7       0.9151
63711                              2      -440.7 +j   -175.9      474.5       0.9287
63711                              3      -936.0 +j   -389.8     1013.9       0.9231
   TERMINAL TOTAL ...................... -1956.5 +j   -821.3     2121.9       0.9221

ELEMENT = "Line.MDV201_HN_2P014_B1160485"
1160484                            2        76.0 +j     30.2       81.8       0.9292
   TERMINAL TOTAL ......................    76.0 +j     30.2       81.8       0.9292
1160485                            2       -76.0 +j    -30.3       81.8       0.9290
   TERMINAL TOTAL ......................   -76.0 +j    -30.3       81.8       0.9290

ELEMENT = "Line.MDV201_C_1_412_A8128"
8127                               1        30.0 +j     13.1       32.7       0.9161
   TERMINAL TOTAL ......................    30.0 +j     13.1       32.7       0.9161
8128                               1       -30.0 +j    -13.1       32.7       0.9160
   TERMINAL TOTAL ......................   -30.0 +j    -13.1       32.7       0.9160

ELEMENT = "Line.MDV201_HN_2_533_A8117"
8119                               1        16.6 +j      7.2       18.1       0.9180
   TERMINAL TOTAL ......................    16.6 +j      7.2       18.1       0.9180
8117                               1       -16.6 +j     -7.2       18.1       0.9179
   TERMINAL TOTAL ......................   -16.6 +j     -7.2       18.1       0.9179

ELEMENT = "Line.MDV201_HN_2_970_A63710"
63709                              1        20.7 +j      8.9       22.5       0.9182
   TERMINAL TOTAL ......................    20.7 +j      8.9       22.5       0.9182
63710                              1       -20.7 +j     -8.9       22.5       0.9181
   TERMINAL TOTAL ......................   -20.7 +j     -8.9       22.5       0.9181

ELEMENT = "Line.MDV201_C_1_400_A21653"
21654                              1        93.5 +j     40.7      101.9       0.9169
   TERMINAL TOTAL ......................    93.5 +j     40.7      101.9       0.9169
21653                              1       -93.5 +j    -40.7      101.9       0.9169
   TERMINAL TOTAL ......................   -93.5 +j    -40.7      101.9       0.9169

ELEMENT = "Line.MDV201_HN_2_124_C63703"
63708                              3        25.7 +j     10.7       27.9       0.9235
   TERMINAL TOTAL ......................    25.7 +j     10.7       27.9       0.9235
63703                              3       -25.7 +j    -10.7       27.9       0.9233
   TERMINAL TOTAL ......................   -25.7 +j    -10.7       27.9       0.9233

ELEMENT = "Line.MDV201_106254FUSE"
58411                              1         7.2 +j      3.1        7.8       0.9193
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.8       0.9193
106254                             1        -7.2 +j     -3.1        7.8       0.9193
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.8       0.9193

ELEMENT = "Line.MDV201_HN_1_380_C1012407"
1012405                            3        17.6 +j      7.2       19.1       0.9251
   TERMINAL TOTAL ......................    17.6 +j      7.2       19.1       0.9251
1012407                            3       -17.6 +j     -7.2       19.1       0.9250
   TERMINAL TOTAL ......................   -17.6 +j     -7.2       19.1       0.9250

ELEMENT = "Line.MDV201_HN_2_381_ABC1010731"
810                                1       146.3 +j     63.6      159.5       0.9170
810                                2         9.4 +j      3.7       10.1       0.9320
810                                3       142.3 +j     58.6      153.8       0.9247
   TERMINAL TOTAL ......................   297.9 +j    125.8      323.4       0.9212
1010731                            1      -146.2 +j    -63.6      159.5       0.9170
1010731                            2        -9.4 +j     -3.7       10.1       0.9316
1010731                            3      -142.2 +j    -58.6      153.8       0.9247
   TERMINAL TOTAL ......................  -297.9 +j   -125.8      323.4       0.9212

ELEMENT = "Line.MDV201_DA_8_732_C74453"
39745                              3        76.5 +j     31.5       82.7       0.9248
   TERMINAL TOTAL ......................    76.5 +j     31.5       82.7       0.9248
74453                              3       -76.5 +j    -31.5       82.7       0.9248
   TERMINAL TOTAL ......................   -76.5 +j    -31.5       82.7       0.9248

ELEMENT = "Line.MDV201_DA_8_144_ABC6582"
6580                               1       526.2 +j    228.4      573.7       0.9173
6580                               2       254.5 +j    101.5      274.0       0.9288
6580                               3       266.4 +j    110.3      288.4       0.9240
   TERMINAL TOTAL ......................  1047.2 +j    440.2     1136.0       0.9219
6582                               1      -526.1 +j   -228.3      573.5       0.9174
6582                               2      -254.5 +j   -101.5      274.0       0.9289
6582                               3      -266.4 +j   -110.3      288.3       0.9240
   TERMINAL TOTAL ...................... -1047.1 +j   -440.1     1135.8       0.9219

ELEMENT = "Line.MDV201_HN_1_147_C1012412"
1012405                            3        15.1 +j      6.4       16.4       0.9211
   TERMINAL TOTAL ......................    15.1 +j      6.4       16.4       0.9211
1012412                            3       -15.1 +j     -6.4       16.4       0.9210
   TERMINAL TOTAL ......................   -15.1 +j     -6.4       16.4       0.9210

ELEMENT = "Line.MDV201_HN_2_846_B69620"
69622                              2       205.0 +j     81.8      220.7       0.9288
   TERMINAL TOTAL ......................   205.0 +j     81.8      220.7       0.9288
69620                              2      -205.0 +j    -81.7      220.7       0.9289
   TERMINAL TOTAL ......................  -205.0 +j    -81.7      220.7       0.9289

ELEMENT = "Line.MDV201_HN_2_814_ABC14891"
63654                              1       687.0 +j    304.3      751.4       0.9143
63654                              2       469.7 +j    187.4      505.7       0.9288
63654                              3       940.4 +j    396.3     1020.5       0.9215
   TERMINAL TOTAL ......................  2097.2 +j    888.0     2277.4       0.9209
14891                              1      -686.9 +j   -303.8      751.0       0.9146
14891                              2      -469.6 +j   -187.3      505.6       0.9288
14891                              3      -939.6 +j   -395.2     1019.3       0.9218
   TERMINAL TOTAL ...................... -2096.0 +j   -886.2     2275.7       0.9211

ELEMENT = "Line.MDV201_DA_8_868_B1103250"
56756                              2         0.0 +j     -0.0        0.0      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
1103250                            2        -0.0 +j     -0.0        0.0       0.6139
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.6139

ELEMENT = "Line.MDV201_1017350FUSE"
6581                               2        42.8 +j     17.1       46.1       0.9289
   TERMINAL TOTAL ......................    42.8 +j     17.1       46.1       0.9289
1017350                            2       -42.8 +j    -17.1       46.1       0.9289
   TERMINAL TOTAL ......................   -42.8 +j    -17.1       46.1       0.9289

ELEMENT = "Line.MDV201_HN_2_719_C14872"
14876                              3        45.0 +j     18.6       48.7       0.9244
   TERMINAL TOTAL ......................    45.0 +j     18.6       48.7       0.9244
14872                              3       -45.0 +j    -18.6       48.7       0.9244
   TERMINAL TOTAL ......................   -45.0 +j    -18.6       48.7       0.9244

ELEMENT = "Line.MDV201_HN_2_930_B62301"
1144245                            2         5.9 +j      2.3        6.3       0.9282
   TERMINAL TOTAL ......................     5.9 +j      2.3        6.3       0.9282
62301                              2        -5.9 +j     -2.4        6.3       0.9276
   TERMINAL TOTAL ......................    -5.9 +j     -2.4        6.3       0.9276

ELEMENT = "Line.MDV201_HN_2_407_B809"
806                                2       138.5 +j     55.2      149.1       0.9289
   TERMINAL TOTAL ......................   138.5 +j     55.2      149.1       0.9289
809                                2      -138.5 +j    -55.2      149.1       0.9289
   TERMINAL TOTAL ......................  -138.5 +j    -55.2      149.1       0.9289

ELEMENT = "Line.MDV201_HN_2_650_A28242"
28248                              1        27.2 +j     11.7       29.6       0.9183
   TERMINAL TOTAL ......................    27.2 +j     11.7       29.6       0.9183
28242                              1       -27.2 +j    -11.7       29.6       0.9182
   TERMINAL TOTAL ......................   -27.2 +j    -11.7       29.6       0.9182

ELEMENT = "Line.MDV201_DA_8_492_ABC74428"
74420                              1        45.3 +j     19.3       49.3       0.9197
74420                              2       205.3 +j     81.8      221.0       0.9290
74420                              3       252.7 +j    104.4      273.4       0.9243
   TERMINAL TOTAL ......................   503.3 +j    205.5      543.6       0.9258
74428                              1       -45.3 +j    -19.4       49.3       0.9196
74428                              2      -205.3 +j    -81.8      221.0       0.9290
74428                              3      -252.7 +j   -104.3      273.4       0.9243
   TERMINAL TOTAL ......................  -503.3 +j   -205.4      543.6       0.9258

ELEMENT = "Line.MDV201_HN_2_151_C14833"
14831                              3       113.4 +j     46.7      122.7       0.9246
   TERMINAL TOTAL ......................   113.4 +j     46.7      122.7       0.9246
14833                              3      -113.4 +j    -46.7      122.6       0.9246
   TERMINAL TOTAL ......................  -113.4 +j    -46.7      122.6       0.9246

ELEMENT = "Line.MDV201_HN_2_641_AC14893"
28251                              1       217.6 +j     94.0      237.1       0.9180
28251                              3        -0.0 +j     -0.0        0.0       0.1421
   TERMINAL TOTAL ......................   217.6 +j     94.0      237.1       0.9180
14893                              1      -217.6 +j    -94.0      237.0       0.9180
14893                              3        -0.0 +j     -0.0        0.0       0.9198
   TERMINAL TOTAL ......................  -217.6 +j    -94.0      237.0       0.9180

ELEMENT = "Line.MDV201_DA_8_203_C46407"
74456                              3       177.7 +j     73.1      192.2       0.9248
   TERMINAL TOTAL ......................   177.7 +j     73.1      192.2       0.9248
46407                              3      -177.6 +j    -73.1      192.1       0.9248
   TERMINAL TOTAL ......................  -177.6 +j    -73.1      192.1       0.9248

ELEMENT = "Line.MDV201_HN_1_172_A94737"
94736                              1         6.6 +j      2.8        7.1       0.9182
   TERMINAL TOTAL ......................     6.6 +j      2.8        7.1       0.9182
94737                              1        -6.6 +j     -2.8        7.1       0.9178
   TERMINAL TOTAL ......................    -6.6 +j     -2.8        7.1       0.9178

ELEMENT = "Line.MDV201_HN_1_165_C89780"
89779                              3        12.3 +j      5.0       13.3       0.9250
   TERMINAL TOTAL ......................    12.3 +j      5.0       13.3       0.9250
89780                              3       -12.3 +j     -5.1       13.3       0.9247
   TERMINAL TOTAL ......................   -12.3 +j     -5.1       13.3       0.9247

ELEMENT = "Line.MDV201_HN_2_127_C63708"
100480                             3        33.9 +j     14.0       36.7       0.9238
   TERMINAL TOTAL ......................    33.9 +j     14.0       36.7       0.9238
63708                              3       -33.9 +j    -14.1       36.7       0.9237
   TERMINAL TOTAL ......................   -33.9 +j    -14.1       36.7       0.9237

ELEMENT = "Line.MDV201_PB_0928_A1000987"
1000988                            1         4.4 +j      1.7        4.7       0.9297
   TERMINAL TOTAL ......................     4.4 +j      1.7        4.7       0.9297
1000987                            1        -4.4 +j     -1.8        4.7       0.9224
   TERMINAL TOTAL ......................    -4.4 +j     -1.8        4.7       0.9224

ELEMENT = "Line.MDV201_HN_2_128_ABC28288"
28287                              1        -0.0 +j     -0.0        0.0       0.0741
28287                              2        22.1 +j      8.8       23.8       0.9284
28287                              3       131.6 +j     54.2      142.3       0.9246
   TERMINAL TOTAL ......................   153.7 +j     63.1      166.1       0.9251
28288                              1         0.0 +j      0.0        0.0       1.0000
28288                              2       -22.1 +j     -8.8       23.8       0.9282
28288                              3      -131.6 +j    -54.2      142.3       0.9246
   TERMINAL TOTAL ......................  -153.6 +j    -63.1      166.1       0.9251

ELEMENT = "Line.SW-HN_2_381_SW"
1010731                            1       146.2 +j     63.6      159.5       0.9170
1010731                            2         9.4 +j      3.7       10.1       0.9316
1010731                            3       142.2 +j     58.6      153.8       0.9247
   TERMINAL TOTAL ......................   297.9 +j    125.8      323.4       0.9212
MDV201_1010732USD_INT              1      -146.2 +j    -63.6      159.5       0.9170
MDV201_1010732USD_INT              2        -9.4 +j     -3.7       10.1       0.9316
MDV201_1010732USD_INT              3      -142.2 +j    -58.6      153.8       0.9247
   TERMINAL TOTAL ......................  -297.9 +j   -125.8      323.4       0.9212

ELEMENT = "Line.MDV201_1010732USD"
MDV201_1010732USD_INT              1       146.2 +j     63.6      159.5       0.9170
MDV201_1010732USD_INT              2         9.4 +j      3.7       10.1       0.9316
MDV201_1010732USD_INT              3       142.2 +j     58.6      153.8       0.9247
   TERMINAL TOTAL ......................   297.9 +j    125.8      323.4       0.9212
1010732                            1      -146.2 +j    -63.6      159.5       0.9170
1010732                            2        -9.4 +j     -3.7       10.1       0.9316
1010732                            3      -142.2 +j    -58.6      153.8       0.9247
   TERMINAL TOTAL ......................  -297.9 +j   -125.8      323.4       0.9212

ELEMENT = "Line.MDV201_1144262FUSE"
28226                              3       117.6 +j     48.5      127.3       0.9244
   TERMINAL TOTAL ......................   117.6 +j     48.5      127.3       0.9244
1144262                            3      -117.6 +j    -48.5      127.3       0.9244
   TERMINAL TOTAL ......................  -117.6 +j    -48.5      127.3       0.9244

ELEMENT = "Line.MDV201_C_1_138_ABC1127424"
69477                              1        -0.0 +j     -0.0        0.0       0.0839
69477                              2        -0.0 +j     -0.0        0.0       0.0186
69477                              3         0.0 +j     -0.0        0.0      -0.1078
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0000
1127424                            1         0.0 +j      0.0        0.0       0.1307
1127424                            2         0.0 +j      0.0        0.0       0.0061
1127424                            3        -0.0 +j      0.0        0.0      -0.1349
   TERMINAL TOTAL ......................    -0.0 +j      0.0        0.0      -0.0000

ELEMENT = "Line.MDV201_DA_8_234_ABC56762"
56751                              1       372.7 +j    161.6      406.2       0.9175
56751                              2       239.1 +j     95.3      257.4       0.9289
56751                              3       266.3 +j    110.2      288.2       0.9240
   TERMINAL TOTAL ......................   878.1 +j    367.1      951.8       0.9226
56762                              1      -372.6 +j   -161.5      406.1       0.9176
56762                              2      -239.1 +j    -95.3      257.4       0.9289
56762                              3      -266.3 +j   -110.2      288.2       0.9240
   TERMINAL TOTAL ......................  -878.0 +j   -366.9      951.6       0.9227

ELEMENT = "Line.MDV201_1144253FUSE"
6572                               2        19.2 +j      7.7       20.7       0.9287
   TERMINAL TOTAL ......................    19.2 +j      7.7       20.7       0.9287
1144253                            2       -19.2 +j     -7.7       20.7       0.9287
   TERMINAL TOTAL ......................   -19.2 +j     -7.7       20.7       0.9287

ELEMENT = "Line.MDV201_HN_2_120_A28281"
28282                              1        34.4 +j     15.0       37.5       0.9169
   TERMINAL TOTAL ......................    34.4 +j     15.0       37.5       0.9169
28281                              1       -34.4 +j    -15.0       37.5       0.9169
   TERMINAL TOTAL ......................   -34.4 +j    -15.0       37.5       0.9169

ELEMENT = "Line.MDV201_HN_1_274_A94747"
94743                              1         0.4 +j      0.2        0.5       0.8773
   TERMINAL TOTAL ......................     0.4 +j      0.2        0.5       0.8773
94747                              1        -0.4 +j     -0.2        0.5       0.8711
   TERMINAL TOTAL ......................    -0.4 +j     -0.2        0.5       0.8711

ELEMENT = "Line.MDV201_HN_2_852_B39588"
52519                              2        63.0 +j     25.1       67.8       0.9289
   TERMINAL TOTAL ......................    63.0 +j     25.1       67.8       0.9289
39588                              2       -63.0 +j    -25.1       67.8       0.9289
   TERMINAL TOTAL ......................   -63.0 +j    -25.1       67.8       0.9289

ELEMENT = "Line.MDV201_HN_2_820_B39623"
39621                              2        59.2 +j     23.7       63.8       0.9285
   TERMINAL TOTAL ......................    59.2 +j     23.7       63.8       0.9285
39623                              2       -59.2 +j    -23.7       63.8       0.9285
   TERMINAL TOTAL ......................   -59.2 +j    -23.7       63.8       0.9285

ELEMENT = "Line.MDV201_C_1_506_A8143"
1010738                            1       194.5 +j     83.1      211.5       0.9195
   TERMINAL TOTAL ......................   194.5 +j     83.1      211.5       0.9195
8143                               1      -194.5 +j    -83.1      211.5       0.9195
   TERMINAL TOTAL ......................  -194.5 +j    -83.1      211.5       0.9195

ELEMENT = "Line.MDV201_DA_8_216_B1017349"
1017348                            2        27.6 +j     11.0       29.8       0.9287
   TERMINAL TOTAL ......................    27.6 +j     11.0       29.8       0.9287
1017349                            2       -27.6 +j    -11.0       29.8       0.9286
   TERMINAL TOTAL ......................   -27.6 +j    -11.0       29.8       0.9286

ELEMENT = "Line.MDV201_HN_2_291_ABC63681"
63680                              1       330.0 +j    142.3      359.4       0.9183
63680                              2       652.1 +j    267.2      704.7       0.9253
63680                              3       446.6 +j    185.1      483.5       0.9238
   TERMINAL TOTAL ......................  1428.8 +j    594.6     1547.6       0.9232
63681                              1      -330.0 +j   -142.3      359.4       0.9183
63681                              2      -652.0 +j   -266.9      704.5       0.9254
63681                              3      -446.6 +j   -185.0      483.5       0.9239
   TERMINAL TOTAL ...................... -1428.6 +j   -594.2     1547.3       0.9233

ELEMENT = "Line.MDV201_106259FUSE"
58431                              3       224.4 +j     92.4      242.6       0.9247
   TERMINAL TOTAL ......................   224.4 +j     92.4      242.6       0.9247
106259                             3      -224.4 +j    -92.4      242.6       0.9247
   TERMINAL TOTAL ......................  -224.4 +j    -92.4      242.6       0.9247

ELEMENT = "Line.MDV201_HN_2_382_ABC823"
1010732                            1       146.2 +j     63.6      159.5       0.9170
1010732                            2         9.4 +j      3.7       10.1       0.9316
1010732                            3       142.2 +j     58.6      153.8       0.9247
   TERMINAL TOTAL ......................   297.9 +j    125.8      323.4       0.9212
823                                1      -146.2 +j    -63.6      159.5       0.9170
823                                2        -9.4 +j     -3.7       10.1       0.9313
823                                3      -142.2 +j    -58.6      153.8       0.9247
   TERMINAL TOTAL ......................  -297.8 +j   -125.8      323.3       0.9212

ELEMENT = "Line.MDV201_HN_2_821_B39618"
39621                              2        33.4 +j     13.3       35.9       0.9290
   TERMINAL TOTAL ......................    33.4 +j     13.3       35.9       0.9290
39618                              2       -33.4 +j    -13.3       35.9       0.9289
   TERMINAL TOTAL ......................   -33.4 +j    -13.3       35.9       0.9289

ELEMENT = "Line.MDV201_HN_2_927_C94731"
1140226                            3        11.0 +j      4.5       11.9       0.9254
   TERMINAL TOTAL ......................    11.0 +j      4.5       11.9       0.9254
94731                              3       -11.0 +j     -4.5       11.9       0.9251
   TERMINAL TOTAL ......................   -11.0 +j     -4.5       11.9       0.9251

ELEMENT = "Line.MDV201_HN_2_235_ABC854"
28186                              1         4.7 +j      2.1        5.1       0.9152
28186                              2         4.6 +j      1.9        5.0       0.9264
28186                              3         4.7 +j      2.0        5.1       0.9220
   TERMINAL TOTAL ......................    14.0 +j      5.9       15.2       0.9212
854                                1        -4.7 +j     -2.1        5.1       0.9145
854                                2        -4.6 +j     -1.9        5.0       0.9256
854                                3        -4.7 +j     -2.0        5.1       0.9213
   TERMINAL TOTAL ......................   -14.0 +j     -6.0       15.2       0.9205

ELEMENT = "Line.MDV201_HN_2_306_ABC28286"
28284                              1        38.8 +j     16.9       42.3       0.9171
28284                              2        22.1 +j      8.8       23.8       0.9287
28284                              3       141.8 +j     58.4      153.4       0.9246
   TERMINAL TOTAL ......................   202.7 +j     84.1      219.4       0.9236
28286                              1       -38.8 +j    -16.9       42.3       0.9170
28286                              2       -22.1 +j     -8.8       23.8       0.9286
28286                              3      -141.8 +j    -58.4      153.4       0.9246
   TERMINAL TOTAL ......................  -202.7 +j    -84.1      219.4       0.9236

ELEMENT = "Line.MDV201_C_1_411_A8127"
8131                               1        30.0 +j     13.1       32.7       0.9161
   TERMINAL TOTAL ......................    30.0 +j     13.1       32.7       0.9161
8127                               1       -30.0 +j    -13.1       32.7       0.9161
   TERMINAL TOTAL ......................   -30.0 +j    -13.1       32.7       0.9161

ELEMENT = "Line.MDV201_HN_2_520_A8092"
8090                               1       103.2 +j     44.4      112.3       0.9186
   TERMINAL TOTAL ......................   103.2 +j     44.4      112.3       0.9186
8092                               1      -103.1 +j    -44.4      112.3       0.9186
   TERMINAL TOTAL ......................  -103.1 +j    -44.4      112.3       0.9186

ELEMENT = "Line.MDV201_HN_2_420_A814"
808                                1       113.9 +j     49.2      124.1       0.9180
   TERMINAL TOTAL ......................   113.9 +j     49.2      124.1       0.9180
814                                1      -113.9 +j    -49.2      124.1       0.9180
   TERMINAL TOTAL ......................  -113.9 +j    -49.2      124.1       0.9180

ELEMENT = "Line.MDV201_HN_2_153_B14829"
14828                              2       647.1 +j    259.3      697.1       0.9282
   TERMINAL TOTAL ......................   647.1 +j    259.3      697.1       0.9282
14829                              2      -646.3 +j   -258.9      696.2       0.9283
   TERMINAL TOTAL ......................  -646.3 +j   -258.9      696.2       0.9283

ELEMENT = "Line.MDV201_HN_2_870_C831"
830                                3       199.3 +j     82.4      215.7       0.9241
   TERMINAL TOTAL ......................   199.3 +j     82.4      215.7       0.9241
831                                3      -199.3 +j    -82.4      215.6       0.9241
   TERMINAL TOTAL ......................  -199.3 +j    -82.4      215.6       0.9241

ELEMENT = "Line.MDV201_C_1_354_B1008227"
1008229                            2         8.1 +j      3.2        8.7       0.9294
   TERMINAL TOTAL ......................     8.1 +j      3.2        8.7       0.9294
1008227                            2        -8.1 +j     -3.2        8.7       0.9291
   TERMINAL TOTAL ......................    -8.1 +j     -3.2        8.7       0.9291

ELEMENT = "Line.MDV201_HN_21036_ABC28186"
28189                              1         4.7 +j      2.0        5.1       0.9160
28189                              2         4.6 +j      1.9        5.0       0.9273
28189                              3         4.7 +j      2.0        5.1       0.9229
   TERMINAL TOTAL ......................    14.0 +j      5.9       15.2       0.9221
28186                              1        -4.7 +j     -2.1        5.1       0.9152
28186                              2        -4.6 +j     -1.9        5.0       0.9264
28186                              3        -4.7 +j     -2.0        5.1       0.9220
   TERMINAL TOTAL ......................   -14.0 +j     -5.9       15.2       0.9212

ELEMENT = "Line.MDV201_DA_8_139_B56756"
6581                               2        13.7 +j      5.4       14.7       0.9296
   TERMINAL TOTAL ......................    13.7 +j      5.4       14.7       0.9296
56756                              2       -13.7 +j     -5.4       14.7       0.9292
   TERMINAL TOTAL ......................   -13.7 +j     -5.4       14.7       0.9292

ELEMENT = "Line.MDV201_HN_2_422_A790"
785                                1       142.7 +j     61.6      155.4       0.9181
   TERMINAL TOTAL ......................   142.7 +j     61.6      155.4       0.9181
790                                1      -142.7 +j    -61.6      155.4       0.9181
   TERMINAL TOTAL ......................  -142.7 +j    -61.6      155.4       0.9181

ELEMENT = "Line.HN_2P011_SW"
1160477                            2       138.5 +j     55.2      149.1       0.9291
   TERMINAL TOTAL ......................   138.5 +j     55.2      149.1       0.9291
MDV201_15005ELB_INT                2      -138.5 +j    -55.2      149.1       0.9291
   TERMINAL TOTAL ......................  -138.5 +j    -55.2      149.1       0.9291

ELEMENT = "Line.MDV201_15005ELB"
MDV201_15005ELB_INT                2       138.5 +j     55.2      149.1       0.9291
   TERMINAL TOTAL ......................   138.5 +j     55.2      149.1       0.9291
15005                              2      -138.5 +j    -55.2      149.1       0.9291
   TERMINAL TOTAL ......................  -138.5 +j    -55.2      149.1       0.9291

ELEMENT = "Line.MDV201_1149717FUSE"
56778                              1        -0.0 +j     -0.0        0.0       0.1368
56778                              2        15.3 +j      6.1       16.4       0.9293
56778                              3         0.0 +j     -0.0        0.0      -0.1363
   TERMINAL TOTAL ......................    15.3 +j      6.1       16.4       0.9293
1149717                            1        -0.0 +j      0.0        0.0      -0.9590
1149717                            2       -15.3 +j     -6.1       16.4       0.9293
1149717                            3         0.0 +j     -0.0        0.0      -0.2049
   TERMINAL TOTAL ......................   -15.3 +j     -6.1       16.4       0.9293

ELEMENT = "Line.MDV201_DA_8_218_B8204"
8205                               2         8.0 +j      3.2        8.6       0.9272
   TERMINAL TOTAL ......................     8.0 +j      3.2        8.6       0.9272
8204                               2        -8.0 +j     -3.2        8.6       0.9269
   TERMINAL TOTAL ......................    -8.0 +j     -3.2        8.6       0.9269

ELEMENT = "Line.MDV201_HN_2_387_B804"
802                                2        32.1 +j     12.8       34.6       0.9289
   TERMINAL TOTAL ......................    32.1 +j     12.8       34.6       0.9289
804                                2       -32.1 +j    -12.8       34.6       0.9289
   TERMINAL TOTAL ......................   -32.1 +j    -12.8       34.6       0.9289

ELEMENT = "Line.MDV201_HN_2_859_B94734"
94733                              2         6.9 +j      2.8        7.4       0.9286
   TERMINAL TOTAL ......................     6.9 +j      2.8        7.4       0.9286
94734                              2        -6.9 +j     -2.8        7.4       0.9283
   TERMINAL TOTAL ......................    -6.9 +j     -2.8        7.4       0.9283

ELEMENT = "Line.MDV201_HN_2_830_A14875"
14873                              1         5.4 +j      2.4        5.9       0.9165
   TERMINAL TOTAL ......................     5.4 +j      2.4        5.9       0.9165
14875                              1        -5.4 +j     -2.4        5.9       0.9162
   TERMINAL TOTAL ......................    -5.4 +j     -2.4        5.9       0.9162

ELEMENT = "Line.MDV201_1012406FUSE"
58441                              3        55.8 +j     23.2       60.4       0.9235
   TERMINAL TOTAL ......................    55.8 +j     23.2       60.4       0.9235
1012406                            3       -55.8 +j    -23.2       60.4       0.9235
   TERMINAL TOTAL ......................   -55.8 +j    -23.2       60.4       0.9235

ELEMENT = "Line.MDV201_HN_2_186_ABC15011"
39764                              1       562.0 +j    244.8      613.0       0.9168
39764                              2       254.5 +j    101.6      274.0       0.9287
39764                              3       266.7 +j    110.3      288.6       0.9241
   TERMINAL TOTAL ......................  1083.1 +j    456.7     1175.5       0.9214
15011                              1      -561.7 +j   -244.4      612.5       0.9170
15011                              2      -254.5 +j   -101.6      274.0       0.9288
15011                              3      -266.6 +j   -110.3      288.5       0.9240
   TERMINAL TOTAL ...................... -1082.8 +j   -456.2     1175.0       0.9215

ELEMENT = "Line.MDV201_HN_2_522_C855"
8087                               3        96.5 +j     39.7      104.4       0.9247
   TERMINAL TOTAL ......................    96.5 +j     39.7      104.4       0.9247
855                                3       -96.5 +j    -39.7      104.4       0.9247
   TERMINAL TOTAL ......................   -96.5 +j    -39.7      104.4       0.9247

ELEMENT = "Line.MDV201_108027FUSE"
69623                              3         9.9 +j      4.1       10.7       0.9249
   TERMINAL TOTAL ......................     9.9 +j      4.1       10.7       0.9249
108027                             3        -9.9 +j     -4.1       10.7       0.9249
   TERMINAL TOTAL ......................    -9.9 +j     -4.1       10.7       0.9249

ELEMENT = "Line.MDV201_1010727FUSE"
63638                              1       156.1 +j     67.4      170.0       0.9180
   TERMINAL TOTAL ......................   156.1 +j     67.4      170.0       0.9180
1010727                            1      -156.1 +j    -67.4      170.0       0.9180
   TERMINAL TOTAL ......................  -156.1 +j    -67.4      170.0       0.9180

ELEMENT = "Line.MDV201_HN_2_831_ABC39762"
39763                              1        -0.0 +j     -0.0        0.0       0.0838
39763                              2         0.0 +j     -0.0        0.0      -0.0001
39763                              3         0.0 +j     -0.0        0.0      -0.0836
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
39762                              1        -0.0 +j      0.0        0.0      -0.8834
39762                              2        -0.0 +j      0.0        0.0      -0.5394
39762                              3        -0.0 +j      0.0        0.0      -0.3863
   TERMINAL TOTAL ......................    -0.0 +j      0.0        0.0      -0.5443

ELEMENT = "Line.MDV201_1145433FUSE"
89785                              3         5.9 +j      2.4        6.3       0.9255
   TERMINAL TOTAL ......................     5.9 +j      2.4        6.3       0.9255
1145433                            3        -5.9 +j     -2.4        6.3       0.9255
   TERMINAL TOTAL ......................    -5.9 +j     -2.4        6.3       0.9255

ELEMENT = "Line.MDV201_HN_2_540_C8108"
8098                               3        15.6 +j      6.4       16.9       0.9248
   TERMINAL TOTAL ......................    15.6 +j      6.4       16.9       0.9248
8108                               3       -15.6 +j     -6.4       16.9       0.9248
   TERMINAL TOTAL ......................   -15.6 +j     -6.4       16.9       0.9248

ELEMENT = "Line.MDV201_HN_2_653_A14878"
14881                              1        15.2 +j      6.5       16.5       0.9184
   TERMINAL TOTAL ......................    15.2 +j      6.5       16.5       0.9184
14878                              1       -15.2 +j     -6.5       16.5       0.9182
   TERMINAL TOTAL ......................   -15.2 +j     -6.5       16.5       0.9182

ELEMENT = "Line.MDV201_C_1_083_B69488"
69485                              2        16.7 +j      6.7       18.0       0.9291
   TERMINAL TOTAL ......................    16.7 +j      6.7       18.0       0.9291
69488                              2       -16.7 +j     -6.7       18.0       0.9290
   TERMINAL TOTAL ......................   -16.7 +j     -6.7       18.0       0.9290

ELEMENT = "Line.MDV201_HN_2P016_B1160487"
1160482                            2        29.3 +j     11.6       31.6       0.9296
   TERMINAL TOTAL ......................    29.3 +j     11.6       31.6       0.9296
1160487                            2       -29.3 +j    -11.8       31.6       0.9283
   TERMINAL TOTAL ......................   -29.3 +j    -11.8       31.6       0.9283

ELEMENT = "Line.MDV201_HN_2_223_B8168"
8169                               2         7.7 +j      3.1        8.3       0.9290
   TERMINAL TOTAL ......................     7.7 +j      3.1        8.3       0.9290
8168                               2        -7.7 +j     -3.1        8.3       0.9285
   TERMINAL TOTAL ......................    -7.7 +j     -3.1        8.3       0.9285

ELEMENT = "Line.MDV201_1163441ELB-1_SW"
1163438                            3         0.0 +j     -0.1        0.1      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0000
MDV201_1163441ELB_INT              3        -0.0 +j      0.1        0.1      -0.0000
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0000

ELEMENT = "Line.MDV201_1163441ELB"
MDV201_1163441ELB_INT              3        -0.0 +j     -0.1        0.1       0.0003
   TERMINAL TOTAL ......................    -0.0 +j     -0.1        0.1       0.0003
1163441                            3         0.0 +j      0.1        0.1       0.0003
   TERMINAL TOTAL ......................     0.0 +j      0.1        0.1       0.0003

ELEMENT = "Line.MDV201_HN_2_731_B14852"
14851                              2         4.3 +j      1.8        4.7       0.9268
   TERMINAL TOTAL ......................     4.3 +j      1.8        4.7       0.9268
14852                              2        -4.3 +j     -1.8        4.7       0.9259
   TERMINAL TOTAL ......................    -4.3 +j     -1.8        4.7       0.9259

ELEMENT = "Line.C_1P035_SW"
1160496                            1       102.0 +j     43.9      111.1       0.9187
   TERMINAL TOTAL ......................   102.0 +j     43.9      111.1       0.9187
MDV201_8082ELB_INT                 1      -102.0 +j    -43.9      111.1       0.9187
   TERMINAL TOTAL ......................  -102.0 +j    -43.9      111.1       0.9187

ELEMENT = "Line.MDV201_8082ELB"
MDV201_8082ELB_INT                 1       102.0 +j     43.9      111.1       0.9187
   TERMINAL TOTAL ......................   102.0 +j     43.9      111.1       0.9187
8082                               1      -102.0 +j    -43.9      111.1       0.9187
   TERMINAL TOTAL ......................  -102.0 +j    -43.9      111.1       0.9187

ELEMENT = "Line.MDV201_HN_2_064_C14871"
14848                              3        45.2 +j     18.7       49.0       0.9239
   TERMINAL TOTAL ......................    45.2 +j     18.7       49.0       0.9239
14871                              3       -45.2 +j    -18.7       49.0       0.9239
   TERMINAL TOTAL ......................   -45.2 +j    -18.7       49.0       0.9239

ELEMENT = "Line.MDV201_HN_2_878_B1144266"
1144267                            2        48.6 +j     19.4       52.4       0.9290
   TERMINAL TOTAL ......................    48.6 +j     19.4       52.4       0.9290
1144266                            2       -48.6 +j    -19.4       52.4       0.9290
   TERMINAL TOTAL ......................   -48.6 +j    -19.4       52.4       0.9290

ELEMENT = "Line.MDV201_HN_2_149_C28298"
28297                              3        56.2 +j     23.2       60.8       0.9244
   TERMINAL TOTAL ......................    56.2 +j     23.2       60.8       0.9244
28298                              3       -56.2 +j    -23.2       60.8       0.9243
   TERMINAL TOTAL ......................   -56.2 +j    -23.2       60.8       0.9243

ELEMENT = "Line.MDV201_HN_1_177_C69626"
108027                             3         9.9 +j      4.1       10.7       0.9249
   TERMINAL TOTAL ......................     9.9 +j      4.1       10.7       0.9249
69626                              3        -9.9 +j     -4.1       10.7       0.9248
   TERMINAL TOTAL ......................    -9.9 +j     -4.1       10.7       0.9248

ELEMENT = "Line.MDV201_DA_8_809_C46402"
46400                              3         8.8 +j      3.6        9.5       0.9253
   TERMINAL TOTAL ......................     8.8 +j      3.6        9.5       0.9253
46402                              3        -8.8 +j     -3.6        9.5       0.9249
   TERMINAL TOTAL ......................    -8.8 +j     -3.6        9.5       0.9249

ELEMENT = "Line.MDV201_1144263FUSE"
63684                              1        59.2 +j     25.6       64.5       0.9177
   TERMINAL TOTAL ......................    59.2 +j     25.6       64.5       0.9177
1144263                            1       -59.2 +j    -25.6       64.5       0.9177
   TERMINAL TOTAL ......................   -59.2 +j    -25.6       64.5       0.9177

ELEMENT = "Line.MDV201_HN_2_868_C833"
1144261                            3       247.0 +j    102.3      267.4       0.9239
   TERMINAL TOTAL ......................   247.0 +j    102.3      267.4       0.9239
833                                3      -247.0 +j   -102.2      267.3       0.9240
   TERMINAL TOTAL ......................  -247.0 +j   -102.2      267.3       0.9240

ELEMENT = "Line.MDV201_HN_2_836_B39616"
39615                              2        19.2 +j      7.7       20.7       0.9291
   TERMINAL TOTAL ......................    19.2 +j      7.7       20.7       0.9291
39616                              2       -19.2 +j     -7.7       20.7       0.9291
   TERMINAL TOTAL ......................   -19.2 +j     -7.7       20.7       0.9291

ELEMENT = "Line.MDV201_103731FUSE"
39611                              1        45.1 +j     19.4       49.1       0.9186
   TERMINAL TOTAL ......................    45.1 +j     19.4       49.1       0.9186
103731                             1       -45.1 +j    -19.4       49.1       0.9186
   TERMINAL TOTAL ......................   -45.1 +j    -19.4       49.1       0.9186

ELEMENT = "Line.MDV201_C_1P031_A1160501"
1160500                            1        11.4 +j      4.7       12.4       0.9238
   TERMINAL TOTAL ......................    11.4 +j      4.7       12.4       0.9238
1160501                            1       -11.4 +j     -4.8       12.4       0.9214
   TERMINAL TOTAL ......................   -11.4 +j     -4.8       12.4       0.9214

ELEMENT = "Line.MDV201_HN_2_404_B799"
792                                2         6.7 +j      2.7        7.3       0.9282
   TERMINAL TOTAL ......................     6.7 +j      2.7        7.3       0.9282
799                                2        -6.7 +j     -2.7        7.3       0.9281
   TERMINAL TOTAL ......................    -6.7 +j     -2.7        7.3       0.9281

ELEMENT = "Line.MDV201_HN_2_121_C28294"
28293                              3        12.1 +j      5.0       13.1       0.9251
   TERMINAL TOTAL ......................    12.1 +j      5.0       13.1       0.9251
28294                              3       -12.1 +j     -5.0       13.1       0.9249
   TERMINAL TOTAL ......................   -12.1 +j     -5.0       13.1       0.9249

ELEMENT = "Line.MDV201_C_1_389_A1000986"
1000985                            1        68.8 +j     29.7       74.9       0.9182
   TERMINAL TOTAL ......................    68.8 +j     29.7       74.9       0.9182
1000986                            1       -68.8 +j    -29.7       74.9       0.9182
   TERMINAL TOTAL ......................   -68.8 +j    -29.7       74.9       0.9182

ELEMENT = "Line.MDV201_HN_2_491_C8114"
8110                               3        33.5 +j     13.8       36.2       0.9242
   TERMINAL TOTAL ......................    33.5 +j     13.8       36.2       0.9242
8114                               3       -33.5 +j    -13.8       36.2       0.9241
   TERMINAL TOTAL ......................   -33.5 +j    -13.8       36.2       0.9241

ELEMENT = "Line.MDV201_HN_2_837_B39584"
103729                             2       342.0 +j    136.8      368.4       0.9285
   TERMINAL TOTAL ......................   342.0 +j    136.8      368.4       0.9285
39584                              2      -341.9 +j   -136.7      368.3       0.9285
   TERMINAL TOTAL ......................  -341.9 +j   -136.7      368.3       0.9285

ELEMENT = "Line.MDV201_DA_8_150_ABC56781"
56778                              1        45.3 +j     19.3       49.2       0.9199
56778                              2       220.3 +j     87.7      237.1       0.9290
56778                              3       252.7 +j    104.5      273.5       0.9241
   TERMINAL TOTAL ......................   518.3 +j    211.5      559.8       0.9259
56781                              1       -45.3 +j    -19.3       49.3       0.9198
56781                              2      -220.2 +j    -87.7      237.0       0.9290
56781                              3      -252.7 +j   -104.4      273.5       0.9242
   TERMINAL TOTAL ......................  -518.2 +j   -211.5      559.7       0.9259

ELEMENT = "Line.MDV201_C_1P026_A1160505"
1160504                            1        36.5 +j     15.7       39.7       0.9189
   TERMINAL TOTAL ......................    36.5 +j     15.7       39.7       0.9189
1160505                            1       -36.5 +j    -15.7       39.7       0.9183
   TERMINAL TOTAL ......................   -36.5 +j    -15.7       39.7       0.9183

ELEMENT = "Line.MDV201_HN_2_659_C62237"
62236                              3       387.0 +j    160.1      418.8       0.9240
   TERMINAL TOTAL ......................   387.0 +j    160.1      418.8       0.9240
62237                              3      -386.8 +j   -160.0      418.6       0.9241
   TERMINAL TOTAL ......................  -386.8 +j   -160.0      418.6       0.9241

ELEMENT = "Line.MDV201_HN_2_893_A39590"
103728                             1        87.9 +j     37.9       95.7       0.9184
   TERMINAL TOTAL ......................    87.9 +j     37.9       95.7       0.9184
39590                              1       -87.9 +j    -37.9       95.7       0.9184
   TERMINAL TOTAL ......................   -87.9 +j    -37.9       95.7       0.9184

ELEMENT = "Line.HN_2P009_SW"
1160473                            2       184.0 +j     73.1      198.0       0.9293
   TERMINAL TOTAL ......................   184.0 +j     73.1      198.0       0.9293
MDV201_15008ELB_INT                2      -184.0 +j    -73.1      198.0       0.9293
   TERMINAL TOTAL ......................  -184.0 +j    -73.1      198.0       0.9293

ELEMENT = "Line.MDV201_15008ELB"
MDV201_15008ELB_INT                2       184.0 +j     73.1      198.0       0.9293
   TERMINAL TOTAL ......................   184.0 +j     73.1      198.0       0.9293
15008                              2      -184.0 +j    -73.1      198.0       0.9293
   TERMINAL TOTAL ......................  -184.0 +j    -73.1      198.0       0.9293

ELEMENT = "Line.MDV201_HN_2_173_B39600"
39599                              2        -0.0 +j     -0.0        0.0       0.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000
39600                              2         0.0 +j     -0.0        0.0      -0.4329
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.4329

ELEMENT = "Line.MDV201_HN_2_220_B44580"
8162                               2        18.4 +j      7.3       19.8       0.9291
   TERMINAL TOTAL ......................    18.4 +j      7.3       19.8       0.9291
44580                              2       -18.4 +j     -7.3       19.8       0.9289
   TERMINAL TOTAL ......................   -18.4 +j     -7.3       19.8       0.9289

ELEMENT = "Line.MDV201_HN_2_630_C28228"
28233                              3        54.5 +j     22.5       58.9       0.9240
   TERMINAL TOTAL ......................    54.5 +j     22.5       58.9       0.9240
28228                              3       -54.5 +j    -22.5       58.9       0.9240
   TERMINAL TOTAL ......................   -54.5 +j    -22.5       58.9       0.9240

ELEMENT = "Line.MDV201_HN_2_427_B826"
816                                2        12.7 +j      5.0       13.6       0.9293
   TERMINAL TOTAL ......................    12.7 +j      5.0       13.6       0.9293
826                                2       -12.7 +j     -5.0       13.6       0.9291
   TERMINAL TOTAL ......................   -12.7 +j     -5.0       13.6       0.9291

ELEMENT = "Line.MDV201_C_1P032_A69460"
1160462                            1        20.9 +j      8.9       22.8       0.9196
   TERMINAL TOTAL ......................    20.9 +j      8.9       22.8       0.9196
69460                              1       -20.9 +j     -9.0       22.8       0.9181
   TERMINAL TOTAL ......................   -20.9 +j     -9.0       22.8       0.9181

ELEMENT = "Line.MDV201_HN_2_350_ABC52517"
39576                              1        64.1 +j     27.8       69.8       0.9176
39576                              2       122.8 +j     49.0      132.2       0.9288
39576                              3       235.6 +j     97.6      255.0       0.9239
   TERMINAL TOTAL ......................   422.4 +j    174.3      457.0       0.9244
52517                              1       -64.1 +j    -27.8       69.8       0.9176
52517                              2      -122.8 +j    -49.0      132.2       0.9287
52517                              3      -235.5 +j    -97.5      254.9       0.9239
   TERMINAL TOTAL ......................  -422.4 +j   -174.3      456.9       0.9244

ELEMENT = "Line.MDV201_HN_2_796_ABC782"
788                                1      2391.6 +j   1066.1     2618.5       0.9134
788                                2      2620.6 +j   1104.7     2843.9       0.9215
788                                3      2345.3 +j   1016.4     2556.1       0.9175
   TERMINAL TOTAL ......................  7357.5 +j   3187.2     8018.2       0.9176
782                                1     -2389.9 +j  -1062.9     2615.6       0.9137
782                                2     -2619.2 +j  -1100.2     2840.9       0.9220
782                                3     -2345.2 +j  -1013.1     2554.7       0.9180
   TERMINAL TOTAL ...................... -7354.4 +j  -3176.2     8010.9       0.9180

ELEMENT = "Line.MDV201_HN_1_174_A94742"
94739                              1         6.6 +j      2.8        7.1       0.9173
   TERMINAL TOTAL ......................     6.6 +j      2.8        7.1       0.9173
94742                              1        -6.6 +j     -2.9        7.1       0.9168
   TERMINAL TOTAL ......................    -6.6 +j     -2.9        7.1       0.9168

ELEMENT = "Line.MDV201_HN_2_084_B38389"
106882                             2         6.1 +j      2.4        6.6       0.9283
   TERMINAL TOTAL ......................     6.1 +j      2.4        6.6       0.9283
38389                              2        -6.1 +j     -2.4        6.6       0.9277
   TERMINAL TOTAL ......................    -6.1 +j     -2.4        6.6       0.9277

ELEMENT = "Line.MDV201_HN_2_875_C63670"
63669                              3         4.5 +j      1.9        4.8       0.9221
   TERMINAL TOTAL ......................     4.5 +j      1.9        4.8       0.9221
63670                              3        -4.5 +j     -1.9        4.8       0.9218
   TERMINAL TOTAL ......................    -4.5 +j     -1.9        4.8       0.9218

ELEMENT = "Line.MDV201_1160504ELB-1_SW"
8101                               1        36.5 +j     15.7       39.7       0.9189
   TERMINAL TOTAL ......................    36.5 +j     15.7       39.7       0.9189
MDV201_1160504ELB_INT              1       -36.5 +j    -15.7       39.7       0.9189
   TERMINAL TOTAL ......................   -36.5 +j    -15.7       39.7       0.9189

ELEMENT = "Line.MDV201_1160504ELB"
MDV201_1160504ELB_INT              1        36.5 +j     15.7       39.7       0.9189
   TERMINAL TOTAL ......................    36.5 +j     15.7       39.7       0.9189
1160504                            1       -36.5 +j    -15.7       39.7       0.9189
   TERMINAL TOTAL ......................   -36.5 +j    -15.7       39.7       0.9189

ELEMENT = "Line.MDV201_HN_2P028_A1160489"
1010728                            1        10.9 +j      4.7       11.9       0.9185
   TERMINAL TOTAL ......................    10.9 +j      4.7       11.9       0.9185
1160489                            1       -10.9 +j     -4.9       12.0       0.9134
   TERMINAL TOTAL ......................   -10.9 +j     -4.9       12.0       0.9134

ELEMENT = "Line.MDV201_HN_2_622_C28223"
28222                              3        86.3 +j     35.6       93.4       0.9243
   TERMINAL TOTAL ......................    86.3 +j     35.6       93.4       0.9243
28223                              3       -86.3 +j    -35.6       93.4       0.9243
   TERMINAL TOTAL ......................   -86.3 +j    -35.6       93.4       0.9243

ELEMENT = "Line.MDV201_HN_2_842_B94740"
94728                              2       256.1 +j    102.3      275.8       0.9287
   TERMINAL TOTAL ......................   256.1 +j    102.3      275.8       0.9287
94740                              2      -256.1 +j   -102.2      275.7       0.9288
   TERMINAL TOTAL ......................  -256.1 +j   -102.2      275.7       0.9288

ELEMENT = "Line.MDV201_C_1_066_ABC8078"
8079                               1       396.1 +j    170.2      431.1       0.9188
8079                               2       594.1 +j    239.4      640.5       0.9276
8079                               3       235.8 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1226.0 +j    507.4     1326.8       0.9240
8078                               1      -396.0 +j   -170.1      431.0       0.9188
8078                               2      -593.9 +j   -239.1      640.2       0.9276
8078                               3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ...................... -1225.6 +j   -507.0     1326.4       0.9240

ELEMENT = "Line.MDV201_HN_1_173_A94739"
94737                              1         6.6 +j      2.8        7.1       0.9178
   TERMINAL TOTAL ......................     6.6 +j      2.8        7.1       0.9178
94739                              1        -6.6 +j     -2.8        7.1       0.9173
   TERMINAL TOTAL ......................    -6.6 +j     -2.8        7.1       0.9173

ELEMENT = "Line.MDV201_HN_1_150_C1012408"
1012411                            3        23.0 +j      9.5       24.9       0.9237
   TERMINAL TOTAL ......................    23.0 +j      9.5       24.9       0.9237
1012408                            3       -23.0 +j     -9.5       24.9       0.9237
   TERMINAL TOTAL ......................   -23.0 +j     -9.5       24.9       0.9237

ELEMENT = "Line.MDV201_C_1P022_A1160458"
8143                               1       194.5 +j     83.1      211.5       0.9195
   TERMINAL TOTAL ......................   194.5 +j     83.1      211.5       0.9195
1160458                            1      -194.4 +j    -83.2      211.5       0.9194
   TERMINAL TOTAL ......................  -194.4 +j    -83.2      211.5       0.9194

ELEMENT = "Line.MDV201_106884FUSE"
62242                              3       137.9 +j     56.7      149.1       0.9248
   TERMINAL TOTAL ......................   137.9 +j     56.7      149.1       0.9248
106884                             3      -137.9 +j    -56.7      149.1       0.9248
   TERMINAL TOTAL ......................  -137.9 +j    -56.7      149.1       0.9248

ELEMENT = "Line.MDV201_1144243FUSE"
8124                               3        60.1 +j     24.8       65.0       0.9246
   TERMINAL TOTAL ......................    60.1 +j     24.8       65.0       0.9246
1144243                            3       -60.1 +j    -24.8       65.0       0.9246
   TERMINAL TOTAL ......................   -60.1 +j    -24.8       65.0       0.9246

ELEMENT = "Line.MDV201_HN_2_843_B69621"
94740                              2       239.8 +j     95.7      258.2       0.9288
   TERMINAL TOTAL ......................   239.8 +j     95.7      258.2       0.9288
69621                              2      -239.8 +j    -95.7      258.2       0.9288
   TERMINAL TOTAL ......................  -239.8 +j    -95.7      258.2       0.9288

ELEMENT = "Line.MDV201_1160472ELB-1_SW"
6568                               2       207.9 +j     82.5      223.7       0.9295
   TERMINAL TOTAL ......................   207.9 +j     82.5      223.7       0.9295
MDV201_1160472ELB_INT              2      -207.9 +j    -82.5      223.7       0.9295
   TERMINAL TOTAL ......................  -207.9 +j    -82.5      223.7       0.9295

ELEMENT = "Line.MDV201_1160472ELB"
MDV201_1160472ELB_INT              2       207.9 +j     82.5      223.7       0.9295
   TERMINAL TOTAL ......................   207.9 +j     82.5      223.7       0.9295
1160472                            2      -207.9 +j    -82.5      223.7       0.9295
   TERMINAL TOTAL ......................  -207.9 +j    -82.5      223.7       0.9295

ELEMENT = "Line.MDV201_HN_2_356_C28301"
63703                              3        22.1 +j      9.1       23.9       0.9244
   TERMINAL TOTAL ......................    22.1 +j      9.1       23.9       0.9244
28301                              3       -22.1 +j     -9.1       23.9       0.9243
   TERMINAL TOTAL ......................   -22.1 +j     -9.1       23.9       0.9243

ELEMENT = "Line.MDV201_HN_2_666_C62312"
62311                              3        17.4 +j      7.2       18.8       0.9247
   TERMINAL TOTAL ......................    17.4 +j      7.2       18.8       0.9247
62312                              3       -17.4 +j     -7.2       18.8       0.9245
   TERMINAL TOTAL ......................   -17.4 +j     -7.2       18.8       0.9245

ELEMENT = "Line.MDV201_HN_2_802_B836"
840                                2       206.8 +j     82.5      222.7       0.9288
   TERMINAL TOTAL ......................   206.8 +j     82.5      222.7       0.9288
836                                2      -206.8 +j    -82.5      222.6       0.9288
   TERMINAL TOTAL ......................  -206.8 +j    -82.5      222.6       0.9288

ELEMENT = "Line.MDV201_HN_1_210_A28279"
28280                              1        23.5 +j     10.1       25.6       0.9181
   TERMINAL TOTAL ......................    23.5 +j     10.1       25.6       0.9181
28279                              1       -23.5 +j    -10.1       25.6       0.9181
   TERMINAL TOTAL ......................   -23.5 +j    -10.1       25.6       0.9181

ELEMENT = "Line.MDV201_HN_2_616_ABC28226"
28232                              1       219.8 +j     94.6      239.3       0.9186
28232                              2       651.5 +j    266.2      703.8       0.9257
28232                              3       446.7 +j    184.7      483.4       0.9241
   TERMINAL TOTAL ......................  1318.0 +j    545.4     1426.4       0.9240
28226                              1      -219.8 +j    -94.6      239.3       0.9186
28226                              2      -651.3 +j   -266.0      703.6       0.9258
28226                              3      -446.7 +j   -184.6      483.4       0.9242
   TERMINAL TOTAL ...................... -1317.9 +j   -545.2     1426.2       0.9241

ELEMENT = "Line.MDV201_HN_2_212_C14834"
14833                              3        99.2 +j     40.9      107.3       0.9245
   TERMINAL TOTAL ......................    99.2 +j     40.9      107.3       0.9245
14834                              3       -99.2 +j    -40.9      107.3       0.9245
   TERMINAL TOTAL ......................   -99.2 +j    -40.9      107.3       0.9245

ELEMENT = "Line.MDV201_HN_1_154_C89826"
28311                              3        12.3 +j      5.0       13.3       0.9263
   TERMINAL TOTAL ......................    12.3 +j      5.0       13.3       0.9263
89826                              3       -12.3 +j     -5.0       13.3       0.9261
   TERMINAL TOTAL ......................   -12.3 +j     -5.0       13.3       0.9261

ELEMENT = "Line.MDV201_HN_2_393_ABC63659"
63658                              1      1533.2 +j    664.6     1671.0       0.9175
63658                              2      2094.7 +j    857.2     2263.3       0.9255
63658                              3      1402.5 +j    585.6     1519.8       0.9228
   TERMINAL TOTAL ......................  5030.4 +j   2107.4     5454.0       0.9223
63659                              1     -1532.4 +j   -663.7     1670.0       0.9176
63659                              2     -2094.0 +j   -854.5     2261.6       0.9259
63659                              3     -1402.7 +j   -584.8     1519.7       0.9230
   TERMINAL TOTAL ...................... -5029.1 +j  -2103.1     5451.1       0.9226

ELEMENT = "Line.MDV201_HN_2_911_C44579"
44578                              3         0.1 +j      0.1        0.2       0.6953
   TERMINAL TOTAL ......................     0.1 +j      0.1        0.2       0.6953
44579                              3        -0.1 +j     -0.2        0.2       0.6694
   TERMINAL TOTAL ......................    -0.1 +j     -0.2        0.2       0.6694

ELEMENT = "Line.MDV201_HN_2_030_ABC62265"
62264                              1       578.8 +j    252.8      631.6       0.9164
62264                              2       273.0 +j    109.0      294.0       0.9287
62264                              3       271.8 +j    112.4      294.1       0.9242
   TERMINAL TOTAL ......................  1123.6 +j    474.2     1219.6       0.9213
62265                              1      -578.6 +j   -252.5      631.3       0.9165
62265                              2      -273.0 +j   -109.0      294.0       0.9287
62265                              3      -271.8 +j   -112.4      294.1       0.9241
   TERMINAL TOTAL ...................... -1123.4 +j   -473.9     1219.3       0.9214

ELEMENT = "Line.MDV201_HN_2_638_C28237"
28240                              3         9.5 +j      3.9       10.3       0.9252
   TERMINAL TOTAL ......................     9.5 +j      3.9       10.3       0.9252
28237                              3        -9.5 +j     -3.9       10.3       0.9250
   TERMINAL TOTAL ......................    -9.5 +j     -3.9       10.3       0.9250

ELEMENT = "Line.MDV201_DA_8_946_B56776"
56775                              2        14.1 +j      5.6       15.2       0.9294
   TERMINAL TOTAL ......................    14.1 +j      5.6       15.2       0.9294
56776                              2       -14.1 +j     -5.6       15.2       0.9292
   TERMINAL TOTAL ......................   -14.1 +j     -5.6       15.2       0.9292

ELEMENT = "Line.MDV201_HN_2_352_ABC69623"
69617                              1        45.4 +j     19.7       49.5       0.9175
69617                              2        32.5 +j     12.9       35.0       0.9292
69617                              3       234.1 +j     96.8      253.3       0.9241
   TERMINAL TOTAL ......................   312.0 +j    129.4      337.8       0.9237
69623                              1       -45.4 +j    -19.7       49.5       0.9174
69623                              2       -32.5 +j    -12.9       35.0       0.9291
69623                              3      -234.0 +j    -96.8      253.3       0.9241
   TERMINAL TOTAL ......................  -312.0 +j   -129.4      337.8       0.9237

ELEMENT = "Line.MDV201_HN_2_793_ABC1023346_SW"
MDV201                             1      2395.8 +j   1075.0     2625.9       0.9124
MDV201                             2      2624.1 +j   1115.8     2851.5       0.9203
MDV201                             3      2346.4 +j   1025.2     2560.6       0.9163
   TERMINAL TOTAL ......................  7366.3 +j   3215.9     8037.7       0.9165
MDV201_HN_2_793_ABC1023346_INT     1     -2395.7 +j  -1074.8     2625.7       0.9124
MDV201_HN_2_793_ABC1023346_INT     2     -2624.0 +j  -1115.6     2851.3       0.9203
MDV201_HN_2_793_ABC1023346_INT     3     -2346.2 +j  -1025.1     2560.4       0.9164
   TERMINAL TOTAL ...................... -7365.9 +j  -3215.5     8037.2       0.9165

ELEMENT = "Line.MDV201_HN_2_793_ABC1023346"
MDV201_HN_2_793_ABC1023346_INT     1      2395.7 +j   1074.8     2625.7       0.9124
MDV201_HN_2_793_ABC1023346_INT     2      2624.0 +j   1115.6     2851.3       0.9203
MDV201_HN_2_793_ABC1023346_INT     3      2346.2 +j   1025.1     2560.4       0.9164
   TERMINAL TOTAL ......................  7365.9 +j   3215.5     8037.2       0.9165
1023346                            1     -2394.6 +j  -1072.6     2623.9       0.9126
1023346                            2     -2623.1 +j  -1112.8     2849.4       0.9206
1023346                            3     -2346.0 +j  -1022.8     2559.3       0.9167
   TERMINAL TOTAL ...................... -7363.8 +j  -3208.2     8032.3       0.9168

ELEMENT = "Line.MDV201_108774FUSE"
56781                              2        14.1 +j      5.6       15.1       0.9297
   TERMINAL TOTAL ......................    14.1 +j      5.6       15.1       0.9297
108774                             2       -14.1 +j     -5.6       15.1       0.9297
   TERMINAL TOTAL ......................   -14.1 +j     -5.6       15.1       0.9297

ELEMENT = "Line.MDV201_DA_8_786_B1144236"
1144237                            2       184.1 +j     73.4      198.2       0.9288
   TERMINAL TOTAL ......................   184.1 +j     73.4      198.2       0.9288
1144236                            2      -184.0 +j    -73.4      198.1       0.9288
   TERMINAL TOTAL ......................  -184.0 +j    -73.4      198.1       0.9288

ELEMENT = "Line.MDV201_HN_2_492_C8123"
8114                               3        24.8 +j     10.3       26.8       0.9239
   TERMINAL TOTAL ......................    24.8 +j     10.3       26.8       0.9239
8123                               3       -24.8 +j    -10.3       26.8       0.9238
   TERMINAL TOTAL ......................   -24.8 +j    -10.3       26.8       0.9238

ELEMENT = "Line.MDV201_HN_2_848_B14854"
14853                              2       185.2 +j     73.9      199.4       0.9289
   TERMINAL TOTAL ......................   185.2 +j     73.9      199.4       0.9289
14854                              2      -185.2 +j    -73.8      199.4       0.9289
   TERMINAL TOTAL ......................  -185.2 +j    -73.8      199.4       0.9289

ELEMENT = "Line.HN_2P014_SW"
1160485                            2        76.0 +j     30.3       81.8       0.9290
   TERMINAL TOTAL ......................    76.0 +j     30.3       81.8       0.9290
MDV201_39754ELB_INT                2       -76.0 +j    -30.3       81.8       0.9290
   TERMINAL TOTAL ......................   -76.0 +j    -30.3       81.8       0.9290

ELEMENT = "Line.MDV201_39754ELB"
MDV201_39754ELB_INT                2        76.0 +j     30.3       81.8       0.9290
   TERMINAL TOTAL ......................    76.0 +j     30.3       81.8       0.9290
39754                              2       -76.0 +j    -30.3       81.8       0.9290
   TERMINAL TOTAL ......................   -76.0 +j    -30.3       81.8       0.9290

ELEMENT = "Line.MDV201_1023343FUSE"
58433                              3         8.1 +j      3.3        8.7       0.9260
   TERMINAL TOTAL ......................     8.1 +j      3.3        8.7       0.9260
1023343                            3        -8.1 +j     -3.3        8.7       0.9259
   TERMINAL TOTAL ......................    -8.1 +j     -3.3        8.7       0.9259

ELEMENT = "Line.MDV201_HN_2P026_A1010728"
1010729                            1        10.9 +j      4.6       11.9       0.9203
   TERMINAL TOTAL ......................    10.9 +j      4.6       11.9       0.9203
1010728                            1       -10.9 +j     -4.7       11.9       0.9185
   TERMINAL TOTAL ......................   -10.9 +j     -4.7       11.9       0.9185

ELEMENT = "Line.MDV201_HN_2_535_C8140"
8090                               3        65.4 +j     27.0       70.8       0.9245
   TERMINAL TOTAL ......................    65.4 +j     27.0       70.8       0.9245
8140                               3       -65.4 +j    -27.0       70.8       0.9245
   TERMINAL TOTAL ......................   -65.4 +j    -27.0       70.8       0.9245

ELEMENT = "Line.MDV201_106883FUSE"
62231                              3       403.7 +j    167.1      436.9       0.9240
   TERMINAL TOTAL ......................   403.7 +j    167.1      436.9       0.9240
106883                             3      -403.7 +j   -167.1      436.9       0.9240
   TERMINAL TOTAL ......................  -403.7 +j   -167.1      436.9       0.9240

ELEMENT = "Line.MDV201_HN_2_408_ABC63655"
63645                              1      2223.7 +j    975.4     2428.2       0.9158
63645                              2      2586.4 +j   1062.1     2796.0       0.9250
63645                              3      2344.0 +j    990.8     2544.8       0.9211
   TERMINAL TOTAL ......................  7154.1 +j   3028.4     7768.7       0.9209
63655                              1     -2222.5 +j   -972.9     2426.2       0.9161
63655                              2     -2585.1 +j  -1058.5     2793.4       0.9254
63655                              3     -2343.8 +j   -987.7     2543.4       0.9215
   TERMINAL TOTAL ...................... -7151.4 +j  -3019.0     7762.5       0.9213

ELEMENT = "Line.MDV201_HN_2_849_B94730"
14854                              2       128.0 +j     51.0      137.8       0.9289
   TERMINAL TOTAL ......................   128.0 +j     51.0      137.8       0.9289
94730                              2      -128.0 +j    -51.0      137.8       0.9289
   TERMINAL TOTAL ......................  -128.0 +j    -51.0      137.8       0.9289

ELEMENT = "Line.MDV201_104355FUSE"
8160                               2        29.6 +j     11.8       31.8       0.9293
   TERMINAL TOTAL ......................    29.6 +j     11.8       31.8       0.9293
104355                             2       -29.6 +j    -11.8       31.8       0.9293
   TERMINAL TOTAL ......................   -29.6 +j    -11.8       31.8       0.9293

ELEMENT = "Line.MDV201_DA_8_053_A63763"
1144241                            1         0.4 +j      0.2        0.5       0.8822
   TERMINAL TOTAL ......................     0.4 +j      0.2        0.5       0.8822
63763                              1        -0.4 +j     -0.2        0.5       0.8723
   TERMINAL TOTAL ......................    -0.4 +j     -0.2        0.5       0.8723

ELEMENT = "Line.MDV201_HN_21040_C39772"
39776                              3         7.7 +j      3.2        8.4       0.9250
   TERMINAL TOTAL ......................     7.7 +j      3.2        8.4       0.9250
39772                              3        -7.7 +j     -3.2        8.4       0.9249
   TERMINAL TOTAL ......................    -7.7 +j     -3.2        8.4       0.9249

ELEMENT = "Line.MDV201_HN_2_672_C62308"
89781                              3        44.7 +j     18.8       48.5       0.9216
   TERMINAL TOTAL ......................    44.7 +j     18.8       48.5       0.9216
62308                              3       -44.7 +j    -18.8       48.5       0.9216
   TERMINAL TOTAL ......................   -44.7 +j    -18.8       48.5       0.9216

ELEMENT = "Line.MDV201_HN_2_643_A28241"
14893                              1       112.4 +j     48.6      122.4       0.9180
   TERMINAL TOTAL ......................   112.4 +j     48.6      122.4       0.9180
28241                              1      -112.4 +j    -48.6      122.4       0.9180
   TERMINAL TOTAL ......................  -112.4 +j    -48.6      122.4       0.9180

ELEMENT = "Line.MDV201_DA_8_204_C46404"
46406                              3       160.6 +j     66.1      173.7       0.9248
   TERMINAL TOTAL ......................   160.6 +j     66.1      173.7       0.9248
46404                              3      -160.6 +j    -66.1      173.7       0.9248
   TERMINAL TOTAL ......................  -160.6 +j    -66.1      173.7       0.9248

ELEMENT = "Line.MDV201_HN_1_178_C69653"
108028                             3        16.9 +j      7.0       18.3       0.9249
   TERMINAL TOTAL ......................    16.9 +j      7.0       18.3       0.9249
69653                              3       -16.9 +j     -7.0       18.3       0.9247
   TERMINAL TOTAL ......................   -16.9 +j     -7.0       18.3       0.9247

ELEMENT = "Line.MDV201_HN_2_360_ABC8165"
8164                               1       579.6 +j    254.6      633.1       0.9156
8164                               2       393.5 +j    157.3      423.8       0.9286
8164                               3       825.1 +j    342.3      893.3       0.9237
   TERMINAL TOTAL ......................  1798.3 +j    754.1     1950.0       0.9222
8165                               1      -579.6 +j   -254.5      633.0       0.9156
8165                               2      -393.5 +j   -157.2      423.8       0.9286
8165                               3      -824.9 +j   -342.1      893.1       0.9237
   TERMINAL TOTAL ...................... -1798.1 +j   -753.8     1949.7       0.9222

ELEMENT = "Line.MDV201_HN_2_606_A8132"
8130                               1        16.3 +j      7.2       17.8       0.9156
   TERMINAL TOTAL ......................    16.3 +j      7.2       17.8       0.9156
8132                               1       -16.3 +j     -7.2       17.8       0.9155
   TERMINAL TOTAL ......................   -16.3 +j     -7.2       17.8       0.9155

ELEMENT = "Line.MDV201_HN_2_810_ABC63685"
861                                1      2387.0 +j   1057.6     2610.8       0.9143
861                                2      2616.9 +j   1092.5     2835.8       0.9228
861                                3      2345.1 +j   1007.4     2552.3       0.9188
   TERMINAL TOTAL ......................  7349.0 +j   3157.5     7998.6       0.9188
63685                              1     -2385.1 +j  -1054.2     2607.7       0.9146
63685                              2     -2615.5 +j  -1087.6     2832.6       0.9234
63685                              3     -2345.0 +j  -1003.8     2550.8       0.9193
   TERMINAL TOTAL ...................... -7345.6 +j  -3145.6     7990.8       0.9193

ELEMENT = "Line.MDV201_HN_2_602_A8151"
8129                               1       138.4 +j     60.2      150.9       0.9171
   TERMINAL TOTAL ......................   138.4 +j     60.2      150.9       0.9171
8151                               1      -138.4 +j    -60.2      150.9       0.9171
   TERMINAL TOTAL ......................  -138.4 +j    -60.2      150.9       0.9171

ELEMENT = "Line.MDV201_HN_2_147_C14840"
14838                              3        22.9 +j      9.4       24.8       0.9250
   TERMINAL TOTAL ......................    22.9 +j      9.4       24.8       0.9250
14840                              3       -22.9 +j     -9.4       24.8       0.9249
   TERMINAL TOTAL ......................   -22.9 +j     -9.4       24.8       0.9249

ELEMENT = "Line.MDV201_HN_2_461_C62251"
62243                              3        42.7 +j     17.6       46.2       0.9248
   TERMINAL TOTAL ......................    42.7 +j     17.6       46.2       0.9248
62251                              3       -42.7 +j    -17.6       46.2       0.9248
   TERMINAL TOTAL ......................   -42.7 +j    -17.6       46.2       0.9248

ELEMENT = "Line.MDV201_HN_2_527_C8153"
860                                3        23.9 +j      9.8       25.8       0.9250
   TERMINAL TOTAL ......................    23.9 +j      9.8       25.8       0.9250
8153                               3       -23.9 +j     -9.8       25.8       0.9249
   TERMINAL TOTAL ......................   -23.9 +j     -9.8       25.8       0.9249

ELEMENT = "Line.MDV201_HN_2_635_AC63666"
107110                             1       248.6 +j    107.5      270.9       0.9178
107110                             3       126.5 +j     52.3      136.9       0.9242
   TERMINAL TOTAL ......................   375.1 +j    159.8      407.7       0.9200
63666                              1      -248.5 +j   -107.5      270.8       0.9179
63666                              3      -126.5 +j    -52.3      136.8       0.9241
   TERMINAL TOTAL ......................  -375.0 +j   -159.7      407.6       0.9200

ELEMENT = "Line.MDV201_C_1P032_A1160490"
1160502                            1        -0.0 +j     -0.1        0.1       0.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.1        0.1       0.0000
1160490                            1         0.0 +j      0.0        0.0       0.0088
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.0088

ELEMENT = "Line.MDV201_1011953FUSE"
853                                1         4.7 +j      2.1        5.1       0.9129
853                                2         4.6 +j      1.9        5.0       0.9239
853                                3         4.7 +j      2.0        5.1       0.9197
   TERMINAL TOTAL ......................    14.0 +j      6.0       15.3       0.9189
1011953                            1        -4.7 +j     -2.1        5.1       0.9129
1011953                            2        -4.6 +j     -1.9        5.0       0.9239
1011953                            3        -4.7 +j     -2.0        5.1       0.9196
   TERMINAL TOTAL ......................   -14.0 +j     -6.0       15.3       0.9188

ELEMENT = "Line.MDV201_HN_1_450_B52513"
94735                              2        45.1 +j     18.0       48.5       0.9284
   TERMINAL TOTAL ......................    45.1 +j     18.0       48.5       0.9284
52513                              2       -45.1 +j    -18.0       48.5       0.9283
   TERMINAL TOTAL ......................   -45.1 +j    -18.0       48.5       0.9283

ELEMENT = "Line.MDV201_HN_2_062_C28277"
102186                             3         5.1 +j      2.1        5.5       0.9234
   TERMINAL TOTAL ......................     5.1 +j      2.1        5.5       0.9234
28277                              3        -5.1 +j     -2.1        5.5       0.9230
   TERMINAL TOTAL ......................    -5.1 +j     -2.1        5.5       0.9230

ELEMENT = "Line.MDV201_HN_2_854_B39586"
39587                              2        33.6 +j     13.4       36.2       0.9287
   TERMINAL TOTAL ......................    33.6 +j     13.4       36.2       0.9287
39586                              2       -33.6 +j    -13.4       36.2       0.9286
   TERMINAL TOTAL ......................   -33.6 +j    -13.4       36.2       0.9286

ELEMENT = "Line.MDV201_HN_2_458_B39599"
39610                              2        10.4 +j      4.1       11.2       0.9287
   TERMINAL TOTAL ......................    10.4 +j      4.1       11.2       0.9287
39599                              2       -10.4 +j     -4.1       11.2       0.9285
   TERMINAL TOTAL ......................   -10.4 +j     -4.1       11.2       0.9285

ELEMENT = "Line.MDV201_C_1P034_A1160492"
1160495                            1        73.7 +j     31.6       80.2       0.9192
   TERMINAL TOTAL ......................    73.7 +j     31.6       80.2       0.9192
1160492                            1       -73.7 +j    -31.7       80.2       0.9186
   TERMINAL TOTAL ......................   -73.7 +j    -31.7       80.2       0.9186

ELEMENT = "Line.MDV201_1160484ELB-1_SW"
39756                              2        76.0 +j     30.2       81.8       0.9292
   TERMINAL TOTAL ......................    76.0 +j     30.2       81.8       0.9292
MDV201_1160484ELB_INT              2       -76.0 +j    -30.2       81.8       0.9292
   TERMINAL TOTAL ......................   -76.0 +j    -30.2       81.8       0.9292

ELEMENT = "Line.MDV201_1160484ELB"
MDV201_1160484ELB_INT              2        76.0 +j     30.2       81.8       0.9292
   TERMINAL TOTAL ......................    76.0 +j     30.2       81.8       0.9292
1160484                            2       -76.0 +j    -30.2       81.8       0.9292
   TERMINAL TOTAL ......................   -76.0 +j    -30.2       81.8       0.9292

ELEMENT = "Line.MDV201_C_1_124_ABC69481"
69484                              1         9.8 +j      4.3       10.7       0.9168
69484                              2        84.2 +j     33.5       90.7       0.9291
69484                              3         0.0 +j     -0.1        0.1      -0.1073
   TERMINAL TOTAL ......................    94.0 +j     37.7      101.3       0.9281
69481                              1        -9.8 +j     -4.3       10.7       0.9160
69481                              2       -84.2 +j    -33.5       90.7       0.9291
69481                              3        -0.0 +j      0.1        0.1      -0.1074
   TERMINAL TOTAL ......................   -94.0 +j    -37.8      101.3       0.9279

ELEMENT = "Line.MDV201_1160461ELB-1_SW"
8145                               1       134.9 +j     57.5      146.7       0.9199
   TERMINAL TOTAL ......................   134.9 +j     57.5      146.7       0.9199
MDV201_1160461ELB_INT              1      -134.9 +j    -57.5      146.7       0.9199
   TERMINAL TOTAL ......................  -134.9 +j    -57.5      146.7       0.9199

ELEMENT = "Line.MDV201_1160461ELB"
MDV201_1160461ELB_INT              1       134.9 +j     57.5      146.7       0.9199
   TERMINAL TOTAL ......................   134.9 +j     57.5      146.7       0.9199
1160461                            1      -134.9 +j    -57.5      146.7       0.9199
   TERMINAL TOTAL ......................  -134.9 +j    -57.5      146.7       0.9199

ELEMENT = "Line.MDV201_106882FUSE"
38388                              2         6.1 +j      2.4        6.6       0.9283
   TERMINAL TOTAL ......................     6.1 +j      2.4        6.6       0.9283
106882                             2        -6.1 +j     -2.4        6.6       0.9283
   TERMINAL TOTAL ......................    -6.1 +j     -2.4        6.6       0.9283

ELEMENT = "Line.MDV201_HN_2_410_A819"
828                                1        22.7 +j      9.8       24.7       0.9182
   TERMINAL TOTAL ......................    22.7 +j      9.8       24.7       0.9182
819                                1       -22.7 +j     -9.8       24.7       0.9181
   TERMINAL TOTAL ......................   -22.7 +j     -9.8       24.7       0.9181

ELEMENT = "Line.MDV201_HN_2_336_B8196"
6577                               2        14.6 +j      5.9       15.7       0.9280
   TERMINAL TOTAL ......................    14.6 +j      5.9       15.7       0.9280
8196                               2       -14.6 +j     -5.9       15.7       0.9278
   TERMINAL TOTAL ......................   -14.6 +j     -5.9       15.7       0.9278

ELEMENT = "Line.MDV201_HN_2_678_C62304"
62303                              3        20.7 +j      8.5       22.3       0.9250
   TERMINAL TOTAL ......................    20.7 +j      8.5       22.3       0.9250
62304                              3       -20.7 +j     -8.5       22.3       0.9248
   TERMINAL TOTAL ......................   -20.7 +j     -8.5       22.3       0.9248

ELEMENT = "Line.MDV201_HN_2_649_A28248"
28250                              1        53.7 +j     23.2       58.5       0.9182
   TERMINAL TOTAL ......................    53.7 +j     23.2       58.5       0.9182
28248                              1       -53.7 +j    -23.2       58.5       0.9182
   TERMINAL TOTAL ......................   -53.7 +j    -23.2       58.5       0.9182

ELEMENT = "Line.MDV201_C_1_267_ABC8074"
8078                               1       396.0 +j    170.1      431.0       0.9188
8078                               2       593.9 +j    239.1      640.2       0.9276
8078                               3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1225.6 +j    507.0     1326.4       0.9240
8074                               1      -395.7 +j   -170.1      430.7       0.9188
8074                               2      -593.6 +j   -238.7      639.8       0.9278
8074                               3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ...................... -1225.1 +j   -506.6     1325.7       0.9241

ELEMENT = "Line.MDV201_HN_2_067_ABC14836"
14845                              1        11.4 +j      4.9       12.4       0.9174
14845                              2       648.2 +j    260.9      698.8       0.9277
14845                              3       127.6 +j     52.6      138.0       0.9244
   TERMINAL TOTAL ......................   787.2 +j    318.5      849.2       0.9270
14836                              1       -11.4 +j     -5.0       12.4       0.9167
14836                              2      -647.8 +j   -260.3      698.1       0.9279
14836                              3      -127.6 +j    -52.6      138.0       0.9244
   TERMINAL TOTAL ......................  -786.8 +j   -317.9      848.6       0.9272

ELEMENT = "Line.MDV201_HN_2_031_ABC62264"
62250                              1       578.9 +j    253.0      631.8       0.9163
62250                              2       294.2 +j    117.5      316.8       0.9287
62250                              3       271.9 +j    112.4      294.2       0.9242
   TERMINAL TOTAL ......................  1145.0 +j    482.9     1242.6       0.9214
62264                              1      -578.8 +j   -252.8      631.6       0.9164
62264                              2      -294.2 +j   -117.5      316.8       0.9287
62264                              3      -271.8 +j   -112.4      294.1       0.9242
   TERMINAL TOTAL ...................... -1144.8 +j   -482.6     1242.4       0.9215

ELEMENT = "Line.MDV201_HN_2_816_ABC14879"
52524                              1       141.8 +j     61.0      154.4       0.9186
52524                              2       650.7 +j    264.9      702.6       0.9262
52524                              3       127.3 +j     52.6      137.7       0.9242
   TERMINAL TOTAL ......................   919.9 +j    378.5      994.7       0.9248
14879                              1      -141.8 +j    -61.0      154.4       0.9185
14879                              2      -650.5 +j   -264.5      702.2       0.9264
14879                              3      -127.3 +j    -52.6      137.8       0.9242
   TERMINAL TOTAL ......................  -919.6 +j   -378.1      994.3       0.9249

ELEMENT = "Line.MDV201_HN_1_401_A39574"
39569                              1         1.7 +j      0.7        1.8       0.9208
   TERMINAL TOTAL ......................     1.7 +j      0.7        1.8       0.9208
39574                              1        -1.7 +j     -0.7        1.8       0.9179
   TERMINAL TOTAL ......................    -1.7 +j     -0.7        1.8       0.9179

ELEMENT = "Line.MDV201_HN_2_537_C8094"
1144257                            3        60.2 +j     24.8       65.1       0.9245
   TERMINAL TOTAL ......................    60.2 +j     24.8       65.1       0.9245
8094                               3       -60.2 +j    -24.8       65.1       0.9244
   TERMINAL TOTAL ......................   -60.2 +j    -24.8       65.1       0.9244

ELEMENT = "Line.MDV201_HN_2_915_ABC39576"
39575                              1        64.1 +j     27.7       69.8       0.9176
39575                              2       130.1 +j     51.9      140.1       0.9288
39575                              3       235.6 +j     97.6      255.0       0.9239
   TERMINAL TOTAL ......................   429.8 +j    177.3      464.9       0.9245
39576                              1       -64.1 +j    -27.8       69.8       0.9176
39576                              2      -130.1 +j    -51.9      140.1       0.9288
39576                              3      -235.6 +j    -97.6      255.0       0.9239
   TERMINAL TOTAL ......................  -429.7 +j   -177.2      464.8       0.9245

ELEMENT = "Line.MDV201_HN_1_166_A39571"
39577                              1        39.3 +j     16.9       42.7       0.9185
   TERMINAL TOTAL ......................    39.3 +j     16.9       42.7       0.9185
39571                              1       -39.2 +j    -16.9       42.7       0.9184
   TERMINAL TOTAL ......................   -39.2 +j    -16.9       42.7       0.9184

ELEMENT = "Line.MDV201_HN_2_229_ABC8126"
8124                               1       146.2 +j     63.6      159.4       0.9171
8124                               2         9.4 +j      3.7       10.1       0.9301
8124                               3         7.4 +j      3.0        8.0       0.9267
   TERMINAL TOTAL ......................   163.0 +j     70.3      177.5       0.9183
8126                               1      -146.2 +j    -63.5      159.4       0.9171
8126                               2        -9.4 +j     -3.7       10.1       0.9297
8126                               3        -7.4 +j     -3.0        8.0       0.9262
   TERMINAL TOTAL ......................  -162.9 +j    -70.3      177.4       0.9182

ELEMENT = "Line.MDV201_C_1_069_ABC69484"
1140228                            1       249.4 +j    107.5      271.6       0.9183
1140228                            2       584.7 +j    234.4      629.9       0.9282
1140228                            3       235.7 +j     97.7      255.2       0.9238
   TERMINAL TOTAL ......................  1069.9 +j    439.6     1156.6       0.9250
69484                              1      -249.4 +j   -107.5      271.6       0.9183
69484                              2      -584.6 +j   -234.1      629.8       0.9283
69484                              3      -235.7 +j    -97.7      255.2       0.9238
   TERMINAL TOTAL ...................... -1069.8 +j   -439.3     1156.5       0.9250

ELEMENT = "Line.MDV201_102184FUSE"
28261                              3         6.5 +j      2.7        7.1       0.9258
   TERMINAL TOTAL ......................     6.5 +j      2.7        7.1       0.9258
102184                             3        -6.5 +j     -2.7        7.1       0.9257
   TERMINAL TOTAL ......................    -6.5 +j     -2.7        7.1       0.9257

ELEMENT = "Line.HN_2P012_SW"
1160469                            2       102.1 +j     40.5      109.8       0.9294
   TERMINAL TOTAL ......................   102.1 +j     40.5      109.8       0.9294
MDV201_39759ELB_INT                2      -102.1 +j    -40.5      109.8       0.9294
   TERMINAL TOTAL ......................  -102.1 +j    -40.5      109.8       0.9294

ELEMENT = "Line.MDV201_39759ELB"
MDV201_39759ELB_INT                2       102.1 +j     40.5      109.8       0.9294
   TERMINAL TOTAL ......................   102.1 +j     40.5      109.8       0.9294
39759                              2      -102.1 +j    -40.5      109.8       0.9294
   TERMINAL TOTAL ......................  -102.1 +j    -40.5      109.8       0.9294

ELEMENT = "Line.MDV201_HN_2_531_C857"
856                                3        69.6 +j     28.7       75.3       0.9247
   TERMINAL TOTAL ......................    69.6 +j     28.7       75.3       0.9247
857                                3       -69.6 +j    -28.7       75.3       0.9247
   TERMINAL TOTAL ......................   -69.6 +j    -28.7       75.3       0.9247

ELEMENT = "Line.MDV201_HN_2_861_C39629"
39628                              3        24.5 +j     10.1       26.5       0.9248
   TERMINAL TOTAL ......................    24.5 +j     10.1       26.5       0.9248
39629                              3       -24.5 +j    -10.1       26.5       0.9247
   TERMINAL TOTAL ......................   -24.5 +j    -10.1       26.5       0.9247

ELEMENT = "Line.MDV201_1144254FUSE"
28244                              2         9.3 +j      3.7       10.0       0.9284
   TERMINAL TOTAL ......................     9.3 +j      3.7       10.0       0.9284
1144254                            2        -9.3 +j     -3.7       10.0       0.9284
   TERMINAL TOTAL ......................    -9.3 +j     -3.7       10.0       0.9284

ELEMENT = "Line.MDV201_HN_2_487_C8099"
1103251                            3        69.1 +j     28.5       74.7       0.9246
   TERMINAL TOTAL ......................    69.1 +j     28.5       74.7       0.9246
8099                               3       -69.1 +j    -28.5       74.7       0.9245
   TERMINAL TOTAL ......................   -69.1 +j    -28.5       74.7       0.9245

ELEMENT = "Line.MDV201_HN_2_489_C8104"
8103                               3        53.3 +j     22.0       57.7       0.9245
   TERMINAL TOTAL ......................    53.3 +j     22.0       57.7       0.9245
8104                               3       -53.3 +j    -22.0       57.6       0.9244
   TERMINAL TOTAL ......................   -53.3 +j    -22.0       57.6       0.9244

ELEMENT = "Line.MDV201_HN_1_455_A94736"
112113                             1         6.6 +j      2.8        7.1       0.9183
   TERMINAL TOTAL ......................     6.6 +j      2.8        7.1       0.9183
94736                              1        -6.6 +j     -2.8        7.1       0.9182
   TERMINAL TOTAL ......................    -6.6 +j     -2.8        7.1       0.9182

ELEMENT = "Line.MDV201_DA_8_674_A6597"
6595                               1       124.5 +j     53.9      135.6       0.9177
   TERMINAL TOTAL ......................   124.5 +j     53.9      135.6       0.9177
6597                               1      -124.5 +j    -53.9      135.6       0.9177
   TERMINAL TOTAL ......................  -124.5 +j    -53.9      135.6       0.9177

ELEMENT = "Line.MDV201_DA_8_918_A56770"
56768                              1       322.5 +j    139.9      351.5       0.9173
   TERMINAL TOTAL ......................   322.5 +j    139.9      351.5       0.9173
56770                              1      -322.4 +j   -139.9      351.4       0.9174
   TERMINAL TOTAL ......................  -322.4 +j   -139.9      351.4       0.9174

ELEMENT = "Line.MDV201_HN_2_068_ABC14845"
14841                              1        20.9 +j      9.1       22.8       0.9174
14841                              2       648.5 +j    261.3      699.1       0.9275
14841                              3       127.5 +j     52.6      138.0       0.9244
   TERMINAL TOTAL ......................   797.0 +j    323.0      859.9       0.9268
14845                              1       -20.9 +j     -9.1       22.8       0.9172
14845                              2      -648.2 +j   -260.9      698.8       0.9277
14845                              3      -127.6 +j    -52.6      138.0       0.9244
   TERMINAL TOTAL ......................  -796.7 +j   -322.7      859.6       0.9269

ELEMENT = "Line.MDV201_HN_2_706_C52532"
1144265                            3       176.5 +j     72.9      190.9       0.9242
   TERMINAL TOTAL ......................   176.5 +j     72.9      190.9       0.9242
52532                              3      -176.4 +j    -72.9      190.9       0.9243
   TERMINAL TOTAL ......................  -176.4 +j    -72.9      190.9       0.9243

ELEMENT = "Line.MDV201_HN_2_655_A14863"
14864                              1        29.2 +j     12.6       31.8       0.9180
   TERMINAL TOTAL ......................    29.2 +j     12.6       31.8       0.9180
14863                              1       -29.2 +j    -12.6       31.8       0.9179
   TERMINAL TOTAL ......................   -29.2 +j    -12.6       31.8       0.9179

ELEMENT = "Line.MDV201_1000983FUSE"
56766                              1       323.9 +j    140.6      353.1       0.9173
   TERMINAL TOTAL ......................   323.9 +j    140.6      353.1       0.9173
1000983                            1      -323.9 +j   -140.6      353.1       0.9173
   TERMINAL TOTAL ......................  -323.9 +j   -140.6      353.1       0.9173

ELEMENT = "Line.MDV201_HN_2_117_ABC28284"
28285                              1        38.8 +j     16.9       42.3       0.9171
28285                              2        22.1 +j      8.8       23.8       0.9289
28285                              3       151.2 +j     62.3      163.5       0.9246
   TERMINAL TOTAL ......................   212.0 +j     87.9      229.5       0.9237
28284                              1       -38.8 +j    -16.9       42.3       0.9171
28284                              2       -22.1 +j     -8.8       23.8       0.9287
28284                              3      -151.1 +j    -62.3      163.5       0.9246
   TERMINAL TOTAL ......................  -212.0 +j    -87.9      229.5       0.9237

ELEMENT = "Line.MDV201_DA_8_936_ABC67891"
67893                              1        -0.0 +j     -0.0        0.0       0.0879
67893                              2         0.0 +j     -0.0        0.0      -0.0006
67893                              3         0.0 +j     -0.0        0.0      -0.0873
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0000
67891                              1         0.0 +j      0.0        0.0       0.0879
67891                              2        -0.0 +j      0.0        0.0      -0.0006
67891                              3        -0.0 +j      0.0        0.0      -0.0873
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.0000

ELEMENT = "Line.MDV201_HN_2_937_B14993"
15001                              2       103.8 +j     41.4      111.7       0.9288
   TERMINAL TOTAL ......................   103.8 +j     41.4      111.7       0.9288
14993                              2      -103.8 +j    -41.4      111.7       0.9288
   TERMINAL TOTAL ......................  -103.8 +j    -41.4      111.7       0.9288

ELEMENT = "Line.MDV201_DA_8_697_B46390"
46388                              2        20.6 +j      8.2       22.2       0.9291
   TERMINAL TOTAL ......................    20.6 +j      8.2       22.2       0.9291
46390                              2       -20.6 +j     -8.2       22.2       0.9290
   TERMINAL TOTAL ......................   -20.6 +j     -8.2       22.2       0.9290

ELEMENT = "Line.MDV201_HN_2_656_A14864"
28234                              1        36.3 +j     15.7       39.5       0.9180
   TERMINAL TOTAL ......................    36.3 +j     15.7       39.5       0.9180
14864                              1       -36.3 +j    -15.7       39.5       0.9179
   TERMINAL TOTAL ......................   -36.3 +j    -15.7       39.5       0.9179

ELEMENT = "Line.MDV201_HN_2_813_ABC63654"
107107                             1       687.2 +j    304.9      751.8       0.9141
107107                             2       469.9 +j    187.4      505.9       0.9289
107107                             3       941.1 +j    397.3     1021.6       0.9213
   TERMINAL TOTAL ......................  2098.3 +j    889.6     2279.1       0.9207
63654                              1      -687.0 +j   -304.3      751.4       0.9143
63654                              2      -469.7 +j   -187.4      505.7       0.9288
63654                              3      -940.4 +j   -396.3     1020.5       0.9215
   TERMINAL TOTAL ...................... -2097.2 +j   -888.0     2277.4       0.9209

ELEMENT = "Line.MDV201_HN_2_428_B812"
816                                2        89.5 +j     35.6       96.3       0.9290
   TERMINAL TOTAL ......................    89.5 +j     35.6       96.3       0.9290
812                                2       -89.5 +j    -35.6       96.3       0.9290
   TERMINAL TOTAL ......................   -89.5 +j    -35.6       96.3       0.9290

ELEMENT = "Line.MDV201_HN_2_228_ABC810"
801                                1       900.2 +j    388.0      980.3       0.9183
801                                2      1060.6 +j    430.1     1144.5       0.9267
801                                3       823.2 +j    341.7      891.3       0.9236
   TERMINAL TOTAL ......................  2784.0 +j   1159.8     3016.0       0.9231
810                                1      -899.9 +j   -387.7      979.9       0.9184
810                                2     -1060.4 +j   -429.5     1144.1       0.9269
810                                3      -823.2 +j   -341.4      891.2       0.9237
   TERMINAL TOTAL ...................... -2783.5 +j  -1158.6     3015.0       0.9232

ELEMENT = "Line.MDV201_100479FUSE"
14862                              3        56.5 +j     23.3       61.2       0.9244
   TERMINAL TOTAL ......................    56.5 +j     23.3       61.2       0.9244
100479                             3       -56.5 +j    -23.3       61.2       0.9244
   TERMINAL TOTAL ......................   -56.5 +j    -23.3       61.2       0.9244

ELEMENT = "Line.MDV201_DA_8_729_C74452"
39745                              3        35.6 +j     14.7       38.6       0.9244
   TERMINAL TOTAL ......................    35.6 +j     14.7       38.6       0.9244
74452                              3       -35.6 +j    -14.7       38.6       0.9244
   TERMINAL TOTAL ......................   -35.6 +j    -14.7       38.6       0.9244

ELEMENT = "Line.HN_2P010_SW"
1160479                            2       155.0 +j     61.6      166.8       0.9293
   TERMINAL TOTAL ......................   155.0 +j     61.6      166.8       0.9293
MDV201_15004ELB_INT                2      -155.0 +j    -61.6      166.8       0.9293
   TERMINAL TOTAL ......................  -155.0 +j    -61.6      166.8       0.9293

ELEMENT = "Line.MDV201_15004ELB"
MDV201_15004ELB_INT                2       155.0 +j     61.6      166.8       0.9293
   TERMINAL TOTAL ......................   155.0 +j     61.6      166.8       0.9293
15004                              2      -155.0 +j    -61.6      166.8       0.9293
   TERMINAL TOTAL ......................  -155.0 +j    -61.6      166.8       0.9293

ELEMENT = "Line.MDV201_C_1_403_A21649"
21650                              1        72.8 +j     31.7       79.4       0.9167
   TERMINAL TOTAL ......................    72.8 +j     31.7       79.4       0.9167
21649                              1       -72.8 +j    -31.7       79.4       0.9167
   TERMINAL TOTAL ......................   -72.8 +j    -31.7       79.4       0.9167

ELEMENT = "Line.MDV201_HN_2_722_C52525"
14850                              3         7.8 +j      3.2        8.4       0.9245
   TERMINAL TOTAL ......................     7.8 +j      3.2        8.4       0.9245
52525                              3        -7.8 +j     -3.2        8.4       0.9243
   TERMINAL TOTAL ......................    -7.8 +j     -3.2        8.4       0.9243

ELEMENT = "Line.MDV201_106261FUSE"
58438                              3       133.6 +j     55.0      144.5       0.9247
   TERMINAL TOTAL ......................   133.6 +j     55.0      144.5       0.9247
106261                             3      -133.6 +j    -55.0      144.5       0.9247
   TERMINAL TOTAL ......................  -133.6 +j    -55.0      144.5       0.9247

ELEMENT = "Line.MDV201_C_1_407_A8136"
8135                               1        36.2 +j     15.6       39.4       0.9177
   TERMINAL TOTAL ......................    36.2 +j     15.6       39.4       0.9177
8136                               1       -36.2 +j    -15.7       39.4       0.9177
   TERMINAL TOTAL ......................   -36.2 +j    -15.7       39.4       0.9177

ELEMENT = "Line.MDV201_HN_2_872_C63667"
39630                              3       148.2 +j     61.2      160.3       0.9243
   TERMINAL TOTAL ......................   148.2 +j     61.2      160.3       0.9243
63667                              3      -148.2 +j    -61.2      160.3       0.9243
   TERMINAL TOTAL ......................  -148.2 +j    -61.2      160.3       0.9243

ELEMENT = "Line.MDV201_100475FUSE"
14834                              3         9.1 +j      3.8        9.9       0.9223
   TERMINAL TOTAL ......................     9.1 +j      3.8        9.9       0.9223
100475                             3        -9.1 +j     -3.8        9.9       0.9223
   TERMINAL TOTAL ......................    -9.1 +j     -3.8        9.9       0.9223

ELEMENT = "Line.MDV201_DA_8_727_C39744"
39743                              3       133.6 +j     55.0      144.5       0.9247
   TERMINAL TOTAL ......................   133.6 +j     55.0      144.5       0.9247
39744                              3      -133.6 +j    -55.0      144.5       0.9247
   TERMINAL TOTAL ......................  -133.6 +j    -55.0      144.5       0.9247

ELEMENT = "Line.MDV201_DA_8_257_ABC88677"
58411                              1         2.2 +j      0.9        2.3       0.9204
58411                              2        -0.0 +j     -0.1        0.1       0.0050
58411                              3         3.2 +j      1.3        3.4       0.9269
   TERMINAL TOTAL ......................     5.3 +j      2.1        5.7       0.9292
88677                              1        -2.2 +j     -0.9        2.3       0.9186
88677                              2         0.0 +j      0.1        0.1       0.0037
88677                              3        -3.2 +j     -1.3        3.4       0.9257
   TERMINAL TOTAL ......................    -5.3 +j     -2.1        5.7       0.9270

ELEMENT = "Line.MDV201_103730FUSE"
39605                              2        10.4 +j      4.1       11.2       0.9288
   TERMINAL TOTAL ......................    10.4 +j      4.1       11.2       0.9288
103730                             2       -10.4 +j     -4.1       11.2       0.9288
   TERMINAL TOTAL ......................   -10.4 +j     -4.1       11.2       0.9288

ELEMENT = "Line.MDV201_1160476ELB-1_SW"
6569                               2       184.0 +j     73.1      198.0       0.9294
   TERMINAL TOTAL ......................   184.0 +j     73.1      198.0       0.9294
MDV201_1160476ELB_INT              2      -184.0 +j    -73.1      198.0       0.9294
   TERMINAL TOTAL ......................  -184.0 +j    -73.1      198.0       0.9294

ELEMENT = "Line.MDV201_1160476ELB"
MDV201_1160476ELB_INT              2       184.0 +j     73.1      198.0       0.9294
   TERMINAL TOTAL ......................   184.0 +j     73.1      198.0       0.9294
1160476                            2      -184.0 +j    -73.1      198.0       0.9294
   TERMINAL TOTAL ......................  -184.0 +j    -73.1      198.0       0.9294

ELEMENT = "Line.MDV201_HN_2_712_A63678"
63676                              1        26.7 +j     11.5       29.1       0.9182
   TERMINAL TOTAL ......................    26.7 +j     11.5       29.1       0.9182
63678                              1       -26.7 +j    -11.5       29.1       0.9182
   TERMINAL TOTAL ......................   -26.7 +j    -11.5       29.1       0.9182

ELEMENT = "Line.MDV201_HN_2_661_C62248"
62246                              3        17.8 +j      7.3       19.3       0.9248
   TERMINAL TOTAL ......................    17.8 +j      7.3       19.3       0.9248
62248                              3       -17.8 +j     -7.3       19.3       0.9246
   TERMINAL TOTAL ......................   -17.8 +j     -7.3       19.3       0.9246

ELEMENT = "Line.MDV201_HN_2_924_C28267"
28266                              3         6.5 +j      2.7        7.1       0.9256
   TERMINAL TOTAL ......................     6.5 +j      2.7        7.1       0.9256
28267                              3        -6.5 +j     -2.7        7.1       0.9250
   TERMINAL TOTAL ......................    -6.5 +j     -2.7        7.1       0.9250

ELEMENT = "Line.MDV201_1144244FUSE"
62298                              2         8.3 +j      3.3        8.9       0.9276
   TERMINAL TOTAL ......................     8.3 +j      3.3        8.9       0.9276
1144244                            2        -8.3 +j     -3.3        8.9       0.9276
   TERMINAL TOTAL ......................    -8.3 +j     -3.3        8.9       0.9276

ELEMENT = "Line.MDV201_HN_2_465_C62233"
62235                              3       113.0 +j     46.5      122.2       0.9248
   TERMINAL TOTAL ......................   113.0 +j     46.5      122.2       0.9248
62233                              3      -113.0 +j    -46.5      122.2       0.9248
   TERMINAL TOTAL ......................  -113.0 +j    -46.5      122.2       0.9248

ELEMENT = "Line.MDV201_HN_2_943_C89813"
89791                              3        88.5 +j     36.5       95.8       0.9244
   TERMINAL TOTAL ......................    88.5 +j     36.5       95.8       0.9244
89813                              3       -88.5 +j    -36.5       95.8       0.9244
   TERMINAL TOTAL ......................   -88.5 +j    -36.5       95.8       0.9244

ELEMENT = "Line.MDV201_DA_8_971_C46408"
46406                              3         5.8 +j      2.4        6.3       0.9256
   TERMINAL TOTAL ......................     5.8 +j      2.4        6.3       0.9256
46408                              3        -5.8 +j     -2.4        6.3       0.9255
   TERMINAL TOTAL ......................    -5.8 +j     -2.4        6.3       0.9255

ELEMENT = "Line.MDV201_HN_2_663_C62247"
62237                              3       348.6 +j    144.5      377.3       0.9238
   TERMINAL TOTAL ......................   348.6 +j    144.5      377.3       0.9238
62247                              3      -348.5 +j   -144.4      377.2       0.9239
   TERMINAL TOTAL ......................  -348.5 +j   -144.4      377.2       0.9239

ELEMENT = "Line.MDV201_HN_2_934_B15006"
6571                               2       191.1 +j     76.4      205.8       0.9285
   TERMINAL TOTAL ......................   191.1 +j     76.4      205.8       0.9285
15006                              2      -191.0 +j    -76.4      205.7       0.9286
   TERMINAL TOTAL ......................  -191.0 +j    -76.4      205.7       0.9286

ELEMENT = "Line.MDV201_HN_1_170_A94727"
39572                              1        11.9 +j      5.2       13.0       0.9176
   TERMINAL TOTAL ......................    11.9 +j      5.2       13.0       0.9176
94727                              1       -11.9 +j     -5.2       13.0       0.9174
   TERMINAL TOTAL ......................   -11.9 +j     -5.2       13.0       0.9174

ELEMENT = "Line.MDV201_HN_2_085_ABC38388"
44585                              1       579.5 +j    254.1      632.7       0.9158
44585                              2       363.9 +j    145.4      391.8       0.9286
44585                              3       814.2 +j    337.1      881.3       0.9239
   TERMINAL TOTAL ......................  1757.6 +j    736.6     1905.7       0.9223
38388                              1      -579.4 +j   -253.9      632.7       0.9159
38388                              2      -363.8 +j   -145.4      391.8       0.9286
38388                              3      -814.0 +j   -336.8      881.0       0.9240
   TERMINAL TOTAL ...................... -1757.3 +j   -736.2     1905.3       0.9223

ELEMENT = "Line.MDV201_HN_2_877_C63672"
63671                              3        84.9 +j     35.0       91.8       0.9245
   TERMINAL TOTAL ......................    84.9 +j     35.0       91.8       0.9245
63672                              3       -84.9 +j    -35.0       91.8       0.9244
   TERMINAL TOTAL ......................   -84.9 +j    -35.0       91.8       0.9244

ELEMENT = "Line.C_1P037_SW"
1160467                            1       127.2 +j     54.5      138.3       0.9192
   TERMINAL TOTAL ......................   127.2 +j     54.5      138.3       0.9192
MDV201_8076ELB_INT                 1      -127.2 +j    -54.5      138.3       0.9192
   TERMINAL TOTAL ......................  -127.2 +j    -54.5      138.3       0.9192

ELEMENT = "Line.MDV201_8076ELB"
MDV201_8076ELB_INT                 1       127.2 +j     54.5      138.3       0.9192
   TERMINAL TOTAL ......................   127.2 +j     54.5      138.3       0.9192
8076                               1      -127.2 +j    -54.5      138.3       0.9192
   TERMINAL TOTAL ......................  -127.2 +j    -54.5      138.3       0.9192

ELEMENT = "Line.MDV201_1149715FUSE"
62297                              2         5.9 +j      2.3        6.3       0.9284
   TERMINAL TOTAL ......................     5.9 +j      2.3        6.3       0.9284
1149715                            2        -5.9 +j     -2.3        6.3       0.9284
   TERMINAL TOTAL ......................    -5.9 +j     -2.3        6.3       0.9284

ELEMENT = "Line.MDV201_HN_2_609_C28278"
28277                              3        -0.0 +j     -0.0        0.0       0.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000
28278                              3         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Line.MDV201_HN_2_624_C14866"
14865                              3        36.7 +j     15.1       39.6       0.9248
   TERMINAL TOTAL ......................    36.7 +j     15.1       39.6       0.9248
14866                              3       -36.7 +j    -15.1       39.6       0.9247
   TERMINAL TOTAL ......................   -36.7 +j    -15.1       39.6       0.9247

ELEMENT = "Line.MDV201_DA_8_158_C58433"
106259                             3       224.4 +j     92.4      242.6       0.9247
   TERMINAL TOTAL ......................   224.4 +j     92.4      242.6       0.9247
58433                              3      -224.4 +j    -92.3      242.6       0.9247
   TERMINAL TOTAL ......................  -224.4 +j    -92.3      242.6       0.9247

ELEMENT = "Line.MDV201_1000988FUSE"
1000985                            1         4.4 +j      1.7        4.7       0.9298
   TERMINAL TOTAL ......................     4.4 +j      1.7        4.7       0.9298
1000988                            1        -4.4 +j     -1.7        4.7       0.9297
   TERMINAL TOTAL ......................    -4.4 +j     -1.7        4.7       0.9297

ELEMENT = "Line.MDV201_HN_2_760_ABC28208"
847                                1         2.6 +j      1.1        2.9       0.9158
847                                2         2.6 +j      1.0        2.8       0.9268
847                                3         2.6 +j      1.1        2.9       0.9226
   TERMINAL TOTAL ......................     7.8 +j      3.3        8.5       0.9217
28208                              1        -2.6 +j     -1.2        2.9       0.9150
28208                              2        -2.6 +j     -1.0        2.8       0.9258
28208                              3        -2.6 +j     -1.1        2.9       0.9217
   TERMINAL TOTAL ......................    -7.8 +j     -3.3        8.5       0.9208

ELEMENT = "Line.MDV201_C_1P029_A1160456"
1160455                            1        56.3 +j     24.0       61.2       0.9199
   TERMINAL TOTAL ......................    56.3 +j     24.0       61.2       0.9199
1160456                            1       -56.3 +j    -24.1       61.2       0.9194
   TERMINAL TOTAL ......................   -56.3 +j    -24.1       61.2       0.9194

ELEMENT = "Line.MDV201_DA_8_920_A56783"
56782                              1        32.2 +j     14.0       35.0       0.9173
   TERMINAL TOTAL ......................    32.2 +j     14.0       35.0       0.9173
56783                              1       -32.2 +j    -14.0       35.1       0.9172
   TERMINAL TOTAL ......................   -32.2 +j    -14.0       35.1       0.9172

ELEMENT = "Line.MDV201_1010740FUSE"
8080                               1         8.7 +j      3.8        9.5       0.9169
   TERMINAL TOTAL ......................     8.7 +j      3.8        9.5       0.9169
1010740                            1        -8.7 +j     -3.8        9.5       0.9169
   TERMINAL TOTAL ......................    -8.7 +j     -3.8        9.5       0.9169

ELEMENT = "Line.MDV201_HN_2_183_ABC62261"
93587                              1         9.9 +j      4.2       10.8       0.9192
93587                              2         0.0 +j     -0.0        0.0      -0.0001
93587                              3         0.0 +j     -0.0        0.0      -0.0795
   TERMINAL TOTAL ......................     9.9 +j      4.2       10.7       0.9216
62261                              1        -9.9 +j     -4.3       10.8       0.9189
62261                              2        -0.0 +j      0.0        0.0      -0.0001
62261                              3        -0.0 +j      0.0        0.0      -0.0798
   TERMINAL TOTAL ......................    -9.9 +j     -4.2       10.8       0.9206

ELEMENT = "Line.MDV201_HN_2_146_ABC63663"
63662                              1       598.2 +j    258.7      651.8       0.9178
63662                              2       652.5 +j    268.1      705.4       0.9250
63662                              3       579.2 +j    240.5      627.1       0.9236
   TERMINAL TOTAL ......................  1830.0 +j    767.2     1984.3       0.9222
63663                              1      -598.1 +j   -258.5      651.5       0.9179
63663                              2      -652.4 +j   -267.7      705.2       0.9251
63663                              3      -579.2 +j   -240.3      627.0       0.9237
   TERMINAL TOTAL ...................... -1829.6 +j   -766.5     1983.7       0.9223

ELEMENT = "Line.MDV201_HN_2_720_C14849"
14872                              3        33.2 +j     13.7       35.9       0.9242
   TERMINAL TOTAL ......................    33.2 +j     13.7       35.9       0.9242
14849                              3       -33.2 +j    -13.7       35.9       0.9241
   TERMINAL TOTAL ......................   -33.2 +j    -13.7       35.9       0.9241

ELEMENT = "Line.MDV201_HN_2_668_C44578"
89812                              3         0.1 +j      0.1        0.2       0.7139
   TERMINAL TOTAL ......................     0.1 +j      0.1        0.2       0.7139
44578                              3        -0.1 +j     -0.1        0.2       0.6953
   TERMINAL TOTAL ......................    -0.1 +j     -0.1        0.2       0.6953

ELEMENT = "Line.MDV201_HN_2_932_B6570"
99414                              2       207.3 +j     82.9      223.2       0.9285
   TERMINAL TOTAL ......................   207.3 +j     82.9      223.2       0.9285
6570                               2      -207.2 +j    -82.8      223.2       0.9286
   TERMINAL TOTAL ......................  -207.2 +j    -82.8      223.2       0.9286

ELEMENT = "Line.MDV201_HN_2_416_A844"
842                                1        79.0 +j     34.1       86.0       0.9182
   TERMINAL TOTAL ......................    79.0 +j     34.1       86.0       0.9182
844                                1       -79.0 +j    -34.1       86.0       0.9182
   TERMINAL TOTAL ......................   -79.0 +j    -34.1       86.0       0.9182

ELEMENT = "Line.MDV201_DA_7_167_C39741"
58439                              3        10.5 +j      4.3       11.3       0.9253
   TERMINAL TOTAL ......................    10.5 +j      4.3       11.3       0.9253
39741                              3       -10.5 +j     -4.3       11.4       0.9249
   TERMINAL TOTAL ......................   -10.5 +j     -4.3       11.4       0.9249

ELEMENT = "Line.MDV201_1144259FUSE"
841                                1       103.2 +j     44.4      112.3       0.9186
841                                3       192.2 +j     79.2      207.9       0.9246
   TERMINAL TOTAL ......................   295.4 +j    123.6      320.2       0.9225
1144259                            1      -103.2 +j    -44.4      112.3       0.9186
1144259                            3      -192.2 +j    -79.2      207.9       0.9246
   TERMINAL TOTAL ......................  -295.4 +j   -123.6      320.2       0.9225

ELEMENT = "Line.MDV201_HN_2_950_C8190"
44577                              3        40.5 +j     16.7       43.9       0.9244
   TERMINAL TOTAL ......................    40.5 +j     16.7       43.9       0.9244
8190                               3       -40.5 +j    -16.7       43.9       0.9244
   TERMINAL TOTAL ......................   -40.5 +j    -16.7       43.9       0.9244

ELEMENT = "Line.MDV201_1160482ELB-1_SW"
39755                              2        29.3 +j     11.6       31.6       0.9296
   TERMINAL TOTAL ......................    29.3 +j     11.6       31.6       0.9296
MDV201_1160482ELB_INT              2       -29.3 +j    -11.6       31.6       0.9296
   TERMINAL TOTAL ......................   -29.3 +j    -11.6       31.6       0.9296

ELEMENT = "Line.MDV201_1160482ELB"
MDV201_1160482ELB_INT              2        29.3 +j     11.6       31.6       0.9296
   TERMINAL TOTAL ......................    29.3 +j     11.6       31.6       0.9296
1160482                            2       -29.3 +j    -11.6       31.6       0.9296
   TERMINAL TOTAL ......................   -29.3 +j    -11.6       31.6       0.9296

ELEMENT = "Line.MDV201_HN_2_669_C89789"
62252                              3       284.7 +j    117.9      308.1       0.9239
   TERMINAL TOTAL ......................   284.7 +j    117.9      308.1       0.9239
89789                              3      -284.6 +j   -117.8      308.1       0.9240
   TERMINAL TOTAL ......................  -284.6 +j   -117.8      308.1       0.9240

ELEMENT = "Line.MDV201_HN_2_940_B39775"
14992                              2        56.3 +j     22.5       60.6       0.9286
   TERMINAL TOTAL ......................    56.3 +j     22.5       60.6       0.9286
39775                              2       -56.3 +j    -22.5       60.6       0.9286
   TERMINAL TOTAL ......................   -56.3 +j    -22.5       60.6       0.9286

ELEMENT = "Line.MDV201_HN_2_101_ABC69487"
1144233                            1       239.5 +j    103.2      260.8       0.9183
1144233                            2       483.8 +j    193.9      521.2       0.9282
1144233                            3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................   959.1 +j    394.9     1037.2       0.9247
69487                              1      -239.5 +j   -103.2      260.8       0.9183
69487                              2      -483.6 +j   -193.7      520.9       0.9283
69487                              3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ......................  -958.8 +j   -394.7     1036.8       0.9247

ELEMENT = "Line.MDV201_HN_2_231_ABC28199"
846                                1         5.1 +j      2.2        5.6       0.9178
846                                2         6.8 +j      2.7        7.3       0.9295
846                                3         4.7 +j      1.9        5.1       0.9263
   TERMINAL TOTAL ......................    16.7 +j      6.9       18.0       0.9250
28199                              1        -5.1 +j     -2.2        5.6       0.9171
28199                              2        -6.8 +j     -2.7        7.3       0.9289
28199                              3        -4.7 +j     -1.9        5.1       0.9255
   TERMINAL TOTAL ......................   -16.7 +j     -6.9       18.1       0.9244

ELEMENT = "Line.MDV201_HN_2_795_ABC788"
791                                1      2393.1 +j   1069.4     2621.2       0.9130
791                                2      2621.9 +j   1108.8     2846.7       0.9210
791                                3      2345.6 +j   1019.7     2557.7       0.9171
   TERMINAL TOTAL ......................  7360.6 +j   3197.9     8025.3       0.9172
788                                1     -2391.6 +j  -1066.1     2618.5       0.9134
788                                2     -2620.6 +j  -1104.7     2843.9       0.9215
788                                3     -2345.3 +j  -1016.4     2556.1       0.9175
   TERMINAL TOTAL ...................... -7357.5 +j  -3187.2     8018.2       0.9176

ELEMENT = "Line.MDV201_HN_1_278_C89797"
89785                              3         3.2 +j      1.3        3.5       0.9239
   TERMINAL TOTAL ......................     3.2 +j      1.3        3.5       0.9239
89797                              3        -3.2 +j     -1.3        3.5       0.9229
   TERMINAL TOTAL ......................    -3.2 +j     -1.3        3.5       0.9229

ELEMENT = "Line.MDV201_DA_7_205_C39749"
39741                              3         7.9 +j      3.2        8.6       0.9256
   TERMINAL TOTAL ......................     7.9 +j      3.2        8.6       0.9256
39749                              3        -7.9 +j     -3.3        8.6       0.9251
   TERMINAL TOTAL ......................    -7.9 +j     -3.3        8.6       0.9251

ELEMENT = "Line.MDV201_805FUSE"
803                                2       164.4 +j     65.5      177.0       0.9289
   TERMINAL TOTAL ......................   164.4 +j     65.5      177.0       0.9289
805                                2      -164.4 +j    -65.5      177.0       0.9289
   TERMINAL TOTAL ......................  -164.4 +j    -65.5      177.0       0.9289

ELEMENT = "Line.MDV201_HN_2_069_ABC14841"
8184                               1        20.9 +j      9.1       22.8       0.9178
8184                               2       648.8 +j    261.8      699.6       0.9274
8184                               3       127.5 +j     52.6      137.9       0.9243
   TERMINAL TOTAL ......................   797.2 +j    323.5      860.3       0.9266
14841                              1       -20.9 +j     -9.1       22.8       0.9174
14841                              2      -648.5 +j   -261.3      699.1       0.9275
14841                              3      -127.5 +j    -52.6      138.0       0.9244
   TERMINAL TOTAL ......................  -797.0 +j   -323.0      859.9       0.9268

ELEMENT = "Line.MDV201_HN_2_327_B62296"
62295                              2         3.9 +j      1.6        4.2       0.9285
   TERMINAL TOTAL ......................     3.9 +j      1.6        4.2       0.9285
62296                              2        -3.9 +j     -1.6        4.2       0.9281
   TERMINAL TOTAL ......................    -3.9 +j     -1.6        4.2       0.9281

ELEMENT = "Line.MDV201_HN_2_896_B52516"
52515                              2        90.2 +j     36.1       97.2       0.9284
   TERMINAL TOTAL ......................    90.2 +j     36.1       97.2       0.9284
52516                              2       -90.2 +j    -36.1       97.2       0.9284
   TERMINAL TOTAL ......................   -90.2 +j    -36.1       97.2       0.9284

ELEMENT = "Line.MDV201_99414FUSE"
6575                               2       207.3 +j     82.9      223.2       0.9285
   TERMINAL TOTAL ......................   207.3 +j     82.9      223.2       0.9285
99414                              2      -207.3 +j    -82.9      223.2       0.9285
   TERMINAL TOTAL ......................  -207.3 +j    -82.9      223.2       0.9285

ELEMENT = "Line.MDV201_HN_2_632_C28235"
28239                              3        97.0 +j     40.1      105.0       0.9239
   TERMINAL TOTAL ......................    97.0 +j     40.1      105.0       0.9239
28235                              3       -97.0 +j    -40.1      104.9       0.9239
   TERMINAL TOTAL ......................   -97.0 +j    -40.1      104.9       0.9239

ELEMENT = "Line.MDV201_DA_8_493_A74432"
74428                              1        13.8 +j      6.0       15.0       0.9161
   TERMINAL TOTAL ......................    13.8 +j      6.0       15.0       0.9161
74432                              1       -13.8 +j     -6.0       15.0       0.9160
   TERMINAL TOTAL ......................   -13.8 +j     -6.0       15.0       0.9160

ELEMENT = "Line.MDV201_DA_8_679_A56772"
56764                              1        19.3 +j      8.3       21.0       0.9178
   TERMINAL TOTAL ......................    19.3 +j      8.3       21.0       0.9178
56772                              1       -19.3 +j     -8.4       21.0       0.9177
   TERMINAL TOTAL ......................   -19.3 +j     -8.4       21.0       0.9177

ELEMENT = "Line.MDV201_HN_2_730_B14851"
28246                              2         4.3 +j      1.7        4.7       0.9278
   TERMINAL TOTAL ......................     4.3 +j      1.7        4.7       0.9278
14851                              2        -4.3 +j     -1.8        4.7       0.9268
   TERMINAL TOTAL ......................    -4.3 +j     -1.8        4.7       0.9268

ELEMENT = "Line.MDV201_HN_2_094_ABC51012"
14857                              1       580.1 +j    256.4      634.2       0.9146
14857                              2       456.1 +j    182.0      491.1       0.9288
14857                              3       937.7 +j    392.4     1016.5       0.9225
   TERMINAL TOTAL ......................  1973.9 +j    830.8     2141.6       0.9217
51012                              1      -580.0 +j   -256.3      634.1       0.9147
51012                              2      -456.0 +j   -181.9      491.0       0.9288
51012                              3      -937.3 +j   -391.8     1015.9       0.9226
   TERMINAL TOTAL ...................... -1973.4 +j   -830.0     2140.8       0.9218

ELEMENT = "Line.MDV201_1149722FUSE"
1148537                            3         0.0 +j     -0.2        0.2      -0.0002
   TERMINAL TOTAL ......................     0.0 +j     -0.2        0.2      -0.0002
1149722                            3        -0.0 +j      0.2        0.2      -0.0002
   TERMINAL TOTAL ......................    -0.0 +j      0.2        0.2      -0.0002

ELEMENT = "Line.MDV201_HN_2_221_B8169"
44580                              2        13.9 +j      5.5       14.9       0.9290
   TERMINAL TOTAL ......................    13.9 +j      5.5       14.9       0.9290
8169                               2       -13.9 +j     -5.5       14.9       0.9287
   TERMINAL TOTAL ......................   -13.9 +j     -5.5       14.9       0.9287

ELEMENT = "Line.MDV201_HN_2_674_C62310"
89781                              3       206.8 +j     85.3      223.7       0.9245
   TERMINAL TOTAL ......................   206.8 +j     85.3      223.7       0.9245
62310                              3      -206.8 +j    -85.2      223.7       0.9246
   TERMINAL TOTAL ......................  -206.8 +j    -85.2      223.7       0.9246

ELEMENT = "Line.MDV201_HN_2_938_B14992"
14993                              2        97.4 +j     38.8      104.9       0.9289
   TERMINAL TOTAL ......................    97.4 +j     38.8      104.9       0.9289
14992                              2       -97.4 +j    -38.8      104.9       0.9289
   TERMINAL TOTAL ......................   -97.4 +j    -38.8      104.9       0.9289

ELEMENT = "Line.SW-HN_2_393_SW"
63659                              1      1532.4 +j    663.7     1670.0       0.9176
63659                              2      1715.0 +j    703.3     1853.6       0.9252
63659                              3      1402.7 +j    584.8     1519.7       0.9230
   TERMINAL TOTAL ......................  4650.1 +j   1951.8     5043.2       0.9221
MDV201_107109USD_INT               1     -1532.3 +j   -663.7     1669.9       0.9176
MDV201_107109USD_INT               2     -1715.0 +j   -703.2     1853.5       0.9252
MDV201_107109USD_INT               3     -1402.7 +j   -584.8     1519.7       0.9230
   TERMINAL TOTAL ...................... -4650.0 +j  -1951.7     5043.0       0.9221

ELEMENT = "Line.MDV201_107109USD"
MDV201_107109USD_INT               1      1532.3 +j    663.7     1669.9       0.9176
MDV201_107109USD_INT               2      1715.0 +j    703.2     1853.5       0.9252
MDV201_107109USD_INT               3      1402.7 +j    584.8     1519.7       0.9230
   TERMINAL TOTAL ......................  4650.0 +j   1951.7     5043.0       0.9221
107109                             1     -1532.3 +j   -663.7     1669.9       0.9176
107109                             2     -1715.0 +j   -703.2     1853.5       0.9252
107109                             3     -1402.7 +j   -584.7     1519.7       0.9230
   TERMINAL TOTAL ...................... -4650.0 +j  -1951.5     5042.9       0.9221

ELEMENT = "Line.MDV201_DA_8_804_ABC88656"
58426                              1        25.9 +j     11.1       28.2       0.9200
58426                              2         4.2 +j      1.5        4.5       0.9388
58426                              3        15.2 +j      6.2       16.4       0.9265
   TERMINAL TOTAL ......................    45.4 +j     18.8       49.1       0.9240
88656                              1       -25.9 +j    -11.1       28.2       0.9198
88656                              2        -4.2 +j     -1.6        4.5       0.9380
88656                              3       -15.2 +j     -6.2       16.4       0.9262
   TERMINAL TOTAL ......................   -45.4 +j    -18.8       49.1       0.9237

ELEMENT = "Line.MDV201_HN_2_517_AC1144258"
1144259                            1       103.2 +j     44.4      112.3       0.9186
1144259                            3       192.2 +j     79.2      207.9       0.9246
   TERMINAL TOTAL ......................   295.4 +j    123.6      320.2       0.9225
1144258                            1      -103.2 +j    -44.4      112.3       0.9186
1144258                            3      -192.2 +j    -79.2      207.9       0.9246
   TERMINAL TOTAL ......................  -295.4 +j   -123.6      320.2       0.9225

ELEMENT = "Line.MDV201_HN_2_956_B39753"
39752                              2        10.8 +j      4.3       11.6       0.9288
   TERMINAL TOTAL ......................    10.8 +j      4.3       11.6       0.9288
39753                              2       -10.8 +j     -4.3       11.6       0.9285
   TERMINAL TOTAL ......................   -10.8 +j     -4.3       11.6       0.9285

ELEMENT = "Line.MDV201_HN_2_165_C39776"
39765                              3        52.4 +j     21.6       56.7       0.9246
   TERMINAL TOTAL ......................    52.4 +j     21.6       56.7       0.9246
39776                              3       -52.4 +j    -21.6       56.7       0.9245
   TERMINAL TOTAL ......................   -52.4 +j    -21.6       56.7       0.9245

ELEMENT = "Line.MDV201_HN_2_675_C89783"
62310                              3       127.6 +j     52.6      138.0       0.9244
   TERMINAL TOTAL ......................   127.6 +j     52.6      138.0       0.9244
89783                              3      -127.5 +j    -52.6      138.0       0.9244
   TERMINAL TOTAL ......................  -127.5 +j    -52.6      138.0       0.9244

ELEMENT = "Line.MDV201_HN_2_947_C8175"
8179                               3        24.7 +j     10.2       26.8       0.9239
   TERMINAL TOTAL ......................    24.7 +j     10.2       26.8       0.9239
8175                               3       -24.7 +j    -10.3       26.8       0.9238
   TERMINAL TOTAL ......................   -24.7 +j    -10.3       26.8       0.9238

ELEMENT = "Line.MDV201_DA_8_923_A56785"
56784                              1       237.6 +j    103.1      259.0       0.9174
   TERMINAL TOTAL ......................   237.6 +j    103.1      259.0       0.9174
56785                              1      -237.5 +j   -103.0      258.9       0.9174
   TERMINAL TOTAL ......................  -237.5 +j   -103.0      258.9       0.9174

ELEMENT = "Line.MDV201_HN_2_524_C858"
857                                3        54.3 +j     22.4       58.7       0.9246
   TERMINAL TOTAL ......................    54.3 +j     22.4       58.7       0.9246
858                                3       -54.3 +j    -22.4       58.7       0.9246
   TERMINAL TOTAL ......................   -54.3 +j    -22.4       58.7       0.9246

ELEMENT = "Line.MDV201_HN_2_637_C28240"
28249                              3        25.9 +j     10.7       28.1       0.9250
   TERMINAL TOTAL ......................    25.9 +j     10.7       28.1       0.9250
28240                              3       -25.9 +j    -10.7       28.1       0.9249
   TERMINAL TOTAL ......................   -25.9 +j    -10.7       28.1       0.9249

ELEMENT = "Line.MDV201_C_1_387_A8097"
8092                               1        91.0 +j     39.2       99.1       0.9187
   TERMINAL TOTAL ......................    91.0 +j     39.2       99.1       0.9187
8097                               1       -91.0 +j    -39.2       99.1       0.9187
   TERMINAL TOTAL ......................   -91.0 +j    -39.2       99.1       0.9187

ELEMENT = "Line.MDV201_102185FUSE"
28287                              1        34.4 +j     15.0       37.5       0.9170
   TERMINAL TOTAL ......................    34.4 +j     15.0       37.5       0.9170
102185                             1       -34.4 +j    -15.0       37.5       0.9170
   TERMINAL TOTAL ......................   -34.4 +j    -15.0       37.5       0.9170

ELEMENT = "Line.MDV201_DA_8_152_ABC74420"
56781                              1        45.3 +j     19.3       49.3       0.9198
56781                              2       206.1 +j     82.1      221.9       0.9290
56781                              3       252.7 +j    104.4      273.5       0.9242
   TERMINAL TOTAL ......................   504.2 +j    205.9      544.6       0.9258
74420                              1       -45.3 +j    -19.3       49.3       0.9197
74420                              2      -206.1 +j    -82.1      221.8       0.9290
74420                              3      -252.7 +j   -104.4      273.4       0.9243
   TERMINAL TOTAL ......................  -504.1 +j   -205.8      544.5       0.9258

ELEMENT = "Line.MDV201_HN_2_310_A39613"
103731                             1        45.1 +j     19.4       49.1       0.9186
   TERMINAL TOTAL ......................    45.1 +j     19.4       49.1       0.9186
39613                              1       -45.1 +j    -19.4       49.1       0.9185
   TERMINAL TOTAL ......................   -45.1 +j    -19.4       49.1       0.9185

ELEMENT = "Line.MDV201_HN_2_196_C102187"
28291                              3       131.5 +j     54.2      142.2       0.9245
   TERMINAL TOTAL ......................   131.5 +j     54.2      142.2       0.9245
102187                             3      -131.5 +j    -54.2      142.2       0.9245
   TERMINAL TOTAL ......................  -131.5 +j    -54.2      142.2       0.9245

ELEMENT = "Line.MDV201_HN_2_804_B39625"
837                                2       177.9 +j     71.0      191.5       0.9288
   TERMINAL TOTAL ......................   177.9 +j     71.0      191.5       0.9288
39625                              2      -177.8 +j    -70.9      191.4       0.9288
   TERMINAL TOTAL ......................  -177.8 +j    -70.9      191.4       0.9288

ELEMENT = "Line.MDV201_C_1P028_A1160454"
8100                               1        81.6 +j     34.9       88.8       0.9194
   TERMINAL TOTAL ......................    81.6 +j     34.9       88.8       0.9194
1160454                            1       -81.6 +j    -35.0       88.8       0.9193
   TERMINAL TOTAL ......................   -81.6 +j    -35.0       88.8       0.9193

ELEMENT = "Line.MDV201_HN_2P054_C1163442"
1163441                            3         0.0 +j     -0.1        0.1      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0000
1163442                            3        -0.0 +j      0.0        0.0      -0.5045
   TERMINAL TOTAL ......................    -0.0 +j      0.0        0.0      -0.5045

ELEMENT = "Line.MDV201_1160466ELB-1_SW"
8076                               1       112.9 +j     48.3      122.8       0.9193
   TERMINAL TOTAL ......................   112.9 +j     48.3      122.8       0.9193
MDV201_1160466ELB_INT              1      -112.9 +j    -48.3      122.8       0.9193
   TERMINAL TOTAL ......................  -112.9 +j    -48.3      122.8       0.9193

ELEMENT = "Line.MDV201_1160466ELB"
MDV201_1160466ELB_INT              1       112.9 +j     48.3      122.8       0.9193
   TERMINAL TOTAL ......................   112.9 +j     48.3      122.8       0.9193
1160466                            1      -112.9 +j    -48.3      122.8       0.9193
   TERMINAL TOTAL ......................  -112.9 +j    -48.3      122.8       0.9193

ELEMENT = "Line.MDV201_DA_8_159_ABC58426"
58431                              1        25.9 +j     11.0       28.2       0.9201
58431                              2        10.6 +j      4.1       11.4       0.9318
58431                              3        25.8 +j     10.5       27.8       0.9260
   TERMINAL TOTAL ......................    62.3 +j     25.7       67.4       0.9246
58426                              1       -25.9 +j    -11.1       28.2       0.9200
58426                              2       -10.6 +j     -4.1       11.4       0.9314
58426                              3       -25.8 +j    -10.5       27.8       0.9258
   TERMINAL TOTAL ......................   -62.3 +j    -25.7       67.4       0.9243

ELEMENT = "Line.MDV201_HN_2_629_C28229"
28228                              3        42.5 +j     17.6       46.0       0.9237
   TERMINAL TOTAL ......................    42.5 +j     17.6       46.0       0.9237
28229                              3       -42.5 +j    -17.6       46.0       0.9237
   TERMINAL TOTAL ......................   -42.5 +j    -17.6       46.0       0.9237

ELEMENT = "Line.MDV201_HN_2_376_ABC28193"
28196                              1         5.1 +j      2.2        5.6       0.9163
28196                              2         6.8 +j      2.7        7.3       0.9283
28196                              3         4.7 +j      1.9        5.1       0.9247
   TERMINAL TOTAL ......................    16.7 +j      6.9       18.1       0.9237
28193                              1        -5.1 +j     -2.3        5.6       0.9157
28193                              2        -6.8 +j     -2.7        7.4       0.9278
28193                              3        -4.7 +j     -2.0        5.1       0.9240
   TERMINAL TOTAL ......................   -16.7 +j     -7.0       18.1       0.9231

ELEMENT = "Line.MDV201_HN_2_431_B789"
797                                2        45.5 +j     18.1       49.0       0.9290
   TERMINAL TOTAL ......................    45.5 +j     18.1       49.0       0.9290
789                                2       -45.5 +j    -18.1       49.0       0.9290
   TERMINAL TOTAL ......................   -45.5 +j    -18.1       49.0       0.9290

ELEMENT = "Line.MDV201_HN_2_610_A8130"
8128                               1        24.1 +j     10.5       26.3       0.9158
   TERMINAL TOTAL ......................    24.1 +j     10.5       26.3       0.9158
8130                               1       -24.1 +j    -10.6       26.3       0.9157
   TERMINAL TOTAL ......................   -24.1 +j    -10.6       26.3       0.9157

ELEMENT = "Line.MDV201_HN_2_682_A39565"
28225                              1        26.4 +j     11.4       28.7       0.9183
   TERMINAL TOTAL ......................    26.4 +j     11.4       28.7       0.9183
39565                              1       -26.4 +j    -11.4       28.7       0.9182
   TERMINAL TOTAL ......................   -26.4 +j    -11.4       28.7       0.9182

ELEMENT = "Line.MDV201_HN_2_944_C44577"
89813                              3        88.5 +j     36.5       95.8       0.9244
   TERMINAL TOTAL ......................    88.5 +j     36.5       95.8       0.9244
44577                              3       -88.5 +j    -36.5       95.8       0.9244
   TERMINAL TOTAL ......................   -88.5 +j    -36.5       95.8       0.9244

ELEMENT = "Line.MDV201_DA_8_693_B88665"
88660                              2        16.4 +j      6.5       17.7       0.9292
   TERMINAL TOTAL ......................    16.4 +j      6.5       17.7       0.9292
88665                              2       -16.4 +j     -6.5       17.7       0.9290
   TERMINAL TOTAL ......................   -16.4 +j     -6.5       17.7       0.9290

ELEMENT = "Line.MDV201_C_1_067_ABC8072"
8074                               1       395.7 +j    170.1      430.7       0.9188
8074                               2       593.6 +j    238.7      639.8       0.9278
8074                               3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1225.1 +j    506.6     1325.7       0.9241
8072                               1      -395.5 +j   -170.0      430.5       0.9188
8072                               2      -593.2 +j   -238.4      639.3       0.9279
8072                               3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ...................... -1224.5 +j   -506.1     1325.0       0.9242

ELEMENT = "Line.C_1P036_SW"
1160465                            1       112.8 +j     48.4      122.8       0.9189
   TERMINAL TOTAL ......................   112.8 +j     48.4      122.8       0.9189
MDV201_8077ELB_INT                 1      -112.8 +j    -48.4      122.8       0.9189
   TERMINAL TOTAL ......................  -112.8 +j    -48.4      122.8       0.9189

ELEMENT = "Line.MDV201_8077ELB"
MDV201_8077ELB_INT                 1       112.8 +j     48.4      122.8       0.9189
   TERMINAL TOTAL ......................   112.8 +j     48.4      122.8       0.9189
8077                               1      -112.8 +j    -48.4      122.8       0.9189
   TERMINAL TOTAL ......................  -112.8 +j    -48.4      122.8       0.9189

ELEMENT = "Line.MDV201_HN_2_966_A63718"
63726                              1        89.0 +j     38.4       96.9       0.9181
   TERMINAL TOTAL ......................    89.0 +j     38.4       96.9       0.9181
63718                              1       -89.0 +j    -38.4       96.9       0.9181
   TERMINAL TOTAL ......................   -89.0 +j    -38.4       96.9       0.9181

ELEMENT = "Line.MDV201_1160491ELB-1_SW"
8088                               1        40.1 +j     17.1       43.6       0.9199
   TERMINAL TOTAL ......................    40.1 +j     17.1       43.6       0.9199
MDV201_1160491ELB_INT              1       -40.1 +j    -17.1       43.6       0.9199
   TERMINAL TOTAL ......................   -40.1 +j    -17.1       43.6       0.9199

ELEMENT = "Line.MDV201_1160491ELB"
MDV201_1160491ELB_INT              1        40.1 +j     17.1       43.6       0.9199
   TERMINAL TOTAL ......................    40.1 +j     17.1       43.6       0.9199
1160491                            1       -40.1 +j    -17.1       43.6       0.9199
   TERMINAL TOTAL ......................   -40.1 +j    -17.1       43.6       0.9199

ELEMENT = "Line.MDV201_HN_2_683_A39601"
39565                              1         9.7 +j      4.2       10.6       0.9182
   TERMINAL TOTAL ......................     9.7 +j      4.2       10.6       0.9182
39601                              1        -9.7 +j     -4.2       10.6       0.9180
   TERMINAL TOTAL ......................    -9.7 +j     -4.2       10.6       0.9180

ELEMENT = "Line.MDV201_HN_2_953_B14996"
14995                              2        51.8 +j     20.8       55.8       0.9278
   TERMINAL TOTAL ......................    51.8 +j     20.8       55.8       0.9278
14996                              2       -51.8 +j    -20.8       55.8       0.9278
   TERMINAL TOTAL ......................   -51.8 +j    -20.8       55.8       0.9278

ELEMENT = "Line.MDV201_HN_2_281_A8186"
8185                               1         7.2 +j      3.1        7.8       0.9188
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.8       0.9188
8186                               1        -7.2 +j     -3.1        7.8       0.9183
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.8       0.9183

ELEMENT = "Line.MDV201_HN_2_456_ABC62242"
62239                              1       579.3 +j    253.6      632.4       0.9161
62239                              2       333.4 +j    133.2      359.0       0.9286
62239                              3       409.9 +j    169.2      443.4       0.9244
   TERMINAL TOTAL ......................  1322.6 +j    556.0     1434.7       0.9219
62242                              1      -579.2 +j   -253.3      632.1       0.9162
62242                              2      -333.3 +j   -133.2      359.0       0.9286
62242                              3      -409.8 +j   -169.1      443.3       0.9244
   TERMINAL TOTAL ...................... -1322.3 +j   -555.6     1434.3       0.9219

ELEMENT = "Line.MDV201_HN_2_126_C63704"
63703                              3         3.6 +j      1.6        4.0       0.9163
   TERMINAL TOTAL ......................     3.6 +j      1.6        4.0       0.9163
63704                              3        -3.6 +j     -1.6        4.0       0.9157
   TERMINAL TOTAL ......................    -3.6 +j     -1.6        4.0       0.9157

ELEMENT = "Line.MDV201_DA_8_935_ABC107782"
67891                              1        -0.0 +j     -0.0        0.0       0.0879
67891                              2         0.0 +j     -0.0        0.0      -0.0006
67891                              3         0.0 +j     -0.0        0.0      -0.0873
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
107782                             1        -0.0 +j     -0.0        0.0       0.9047
107782                             2         0.0 +j      0.0        0.0       0.0057
107782                             3         0.0 +j     -0.0        0.0      -0.9975
   TERMINAL TOTAL ......................    -0.0 +j      0.0        0.0      -0.9106

ELEMENT = "Line.MDV201_C_1P035_A1160496"
1160464                            1       102.0 +j     43.8      111.0       0.9190
   TERMINAL TOTAL ......................   102.0 +j     43.8      111.0       0.9190
1160496                            1      -102.0 +j    -43.9      111.1       0.9187
   TERMINAL TOTAL ......................  -102.0 +j    -43.9      111.1       0.9187

ELEMENT = "Line.MDV201_105409FUSE"
52526                              1       153.3 +j     65.9      166.8       0.9187
52526                              2       650.9 +j    265.2      702.8       0.9261
52526                              3       141.4 +j     58.4      153.0       0.9243
   TERMINAL TOTAL ......................   945.6 +j    389.5     1022.6       0.9246
105409                             1      -153.3 +j    -65.9      166.8       0.9187
105409                             2      -650.9 +j   -265.2      702.8       0.9261
105409                             3      -141.4 +j    -58.4      153.0       0.9243
   TERMINAL TOTAL ......................  -945.6 +j   -389.5     1022.6       0.9246

ELEMENT = "Line.SW-C_1_268_SW"
1144232                            1       249.4 +j    107.5      271.6       0.9183
1144232                            2       584.7 +j    234.4      630.0       0.9282
1144232                            3       235.7 +j     97.7      255.2       0.9238
   TERMINAL TOTAL ......................  1069.9 +j    439.6     1156.7       0.9250
MDV201_1140228USD_INT              1      -249.4 +j   -107.5      271.6       0.9183
MDV201_1140228USD_INT              2      -584.7 +j   -234.4      629.9       0.9282
MDV201_1140228USD_INT              3      -235.7 +j    -97.7      255.2       0.9238
   TERMINAL TOTAL ...................... -1069.9 +j   -439.6     1156.6       0.9250

ELEMENT = "Line.MDV201_1140228USD"
MDV201_1140228USD_INT              1       249.4 +j    107.5      271.6       0.9183
MDV201_1140228USD_INT              2       584.7 +j    234.4      629.9       0.9282
MDV201_1140228USD_INT              3       235.7 +j     97.7      255.2       0.9238
   TERMINAL TOTAL ......................  1069.9 +j    439.6     1156.6       0.9250
1140228                            1      -249.4 +j   -107.5      271.6       0.9183
1140228                            2      -584.7 +j   -234.4      629.9       0.9282
1140228                            3      -235.7 +j    -97.7      255.2       0.9238
   TERMINAL TOTAL ...................... -1069.9 +j   -439.6     1156.6       0.9250

ELEMENT = "Line.MDV201_HN_2_102_ABC39611"
69487                              1       210.0 +j     90.5      228.6       0.9184
69487                              2       483.6 +j    193.7      520.9       0.9283
69487                              3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................   929.3 +j    381.9     1004.7       0.9249
39611                              1      -209.9 +j    -90.5      228.6       0.9184
39611                              2      -483.4 +j   -193.6      520.7       0.9283
39611                              3      -235.7 +j    -97.7      255.2       0.9237
   TERMINAL TOTAL ......................  -929.0 +j   -381.8     1004.4       0.9250

ELEMENT = "Line.MDV201_HN_2_645_A28234"
28238                              1        81.1 +j     35.0       88.3       0.9180
   TERMINAL TOTAL ......................    81.1 +j     35.0       88.3       0.9180
28234                              1       -81.1 +j    -35.0       88.3       0.9180
   TERMINAL TOTAL ......................   -81.1 +j    -35.0       88.3       0.9180

ELEMENT = "Line.MDV201_1160502ELB-1_SW"
8147                               1         0.0 +j     -0.1        0.1      -0.0003
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0003
MDV201_1160502ELB_INT              1        -0.0 +j      0.1        0.1      -0.0003
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0003

ELEMENT = "Line.MDV201_1160502ELB"
MDV201_1160502ELB_INT              1         0.0 +j     -0.1        0.1      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0000
1160502                            1        -0.0 +j      0.1        0.1      -0.0000
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0000

ELEMENT = "Line.MDV201_HN_2_116_ABC28285"
58446                              1        38.8 +j     16.9       42.3       0.9172
58446                              2        22.1 +j      8.8       23.7       0.9291
58446                              3       151.2 +j     62.3      163.5       0.9246
   TERMINAL TOTAL ......................   212.0 +j     87.9      229.5       0.9237
28285                              1       -38.8 +j    -16.9       42.3       0.9171
28285                              2       -22.1 +j     -8.8       23.8       0.9289
28285                              3      -151.2 +j    -62.3      163.5       0.9246
   TERMINAL TOTAL ......................  -212.0 +j    -87.9      229.5       0.9237

ELEMENT = "Line.HN_2P008_SW"
1160475                            2       207.9 +j     82.6      223.7       0.9294
   TERMINAL TOTAL ......................   207.9 +j     82.6      223.7       0.9294
MDV201_6569ELB_INT                 2      -207.9 +j    -82.6      223.7       0.9294
   TERMINAL TOTAL ......................  -207.9 +j    -82.6      223.7       0.9294

ELEMENT = "Line.MDV201_6569ELB"
MDV201_6569ELB_INT                 2       207.9 +j     82.6      223.7       0.9294
   TERMINAL TOTAL ......................   207.9 +j     82.6      223.7       0.9294
6569                               2      -207.9 +j    -82.6      223.7       0.9294
   TERMINAL TOTAL ......................  -207.9 +j    -82.6      223.7       0.9294

ELEMENT = "Line.MDV201_DA_8_724_C46405"
46404                              3       152.4 +j     62.7      164.8       0.9248
   TERMINAL TOTAL ......................   152.4 +j     62.7      164.8       0.9248
46405                              3      -152.4 +j    -62.7      164.8       0.9248
   TERMINAL TOTAL ......................  -152.4 +j    -62.7      164.8       0.9248

ELEMENT = "Line.MDV201_HN_1_451_B52514"
52513                              2        20.2 +j      8.0       21.7       0.9292
   TERMINAL TOTAL ......................    20.2 +j      8.0       21.7       0.9292
52514                              2       -20.2 +j     -8.0       21.7       0.9290
   TERMINAL TOTAL ......................   -20.2 +j     -8.0       21.7       0.9290

ELEMENT = "Line.MDV201_100476FUSE"
28297                              3         6.8 +j      2.8        7.3       0.9253
   TERMINAL TOTAL ......................     6.8 +j      2.8        7.3       0.9253
100476                             3        -6.8 +j     -2.8        7.3       0.9253
   TERMINAL TOTAL ......................    -6.8 +j     -2.8        7.3       0.9253

ELEMENT = "Line.MDV201_HN_2_200_ABC841"
834                                1       724.7 +j    311.3      788.8       0.9188
834                                2       951.6 +j    384.0     1026.1       0.9274
834                                3       679.7 +j    281.4      735.6       0.9239
   TERMINAL TOTAL ......................  2356.0 +j    976.7     2550.4       0.9238
841                                1      -724.1 +j   -310.9      788.0       0.9189
841                                2      -950.6 +j   -383.1     1024.9       0.9275
841                                3      -679.3 +j   -281.1      735.2       0.9240
   TERMINAL TOTAL ...................... -2354.0 +j   -975.1     2548.0       0.9239

ELEMENT = "Line.MDV201_1144248FUSE"
89778                              2         2.5 +j      1.0        2.7       0.9228
   TERMINAL TOTAL ......................     2.5 +j      1.0        2.7       0.9228
1144248                            2        -2.5 +j     -1.0        2.7       0.9227
   TERMINAL TOTAL ......................    -2.5 +j     -1.0        2.7       0.9227

ELEMENT = "Line.MDV201_HN_2_603_A8152"
99618                              1       132.2 +j     57.5      144.1       0.9171
   TERMINAL TOTAL ......................   132.2 +j     57.5      144.1       0.9171
8152                               1      -132.2 +j    -57.5      144.1       0.9171
   TERMINAL TOTAL ......................  -132.2 +j    -57.5      144.1       0.9171

ELEMENT = "Line.MDV201_HN_2_708_C52527"
52530                              3       132.4 +j     54.8      143.3       0.9241
   TERMINAL TOTAL ......................   132.4 +j     54.8      143.3       0.9241
52527                              3      -132.4 +j    -54.8      143.3       0.9241
   TERMINAL TOTAL ......................  -132.4 +j    -54.8      143.3       0.9241

ELEMENT = "Line.MDV201_1140226FUSE"
14847                              3        11.0 +j      4.5       11.9       0.9254
   TERMINAL TOTAL ......................    11.0 +j      4.5       11.9       0.9254
1140226                            3       -11.0 +j     -4.5       11.9       0.9254
   TERMINAL TOTAL ......................   -11.0 +j     -4.5       11.9       0.9254

ELEMENT = "Line.MDV201_HN_2_082_ABC62250"
62242                              1       579.2 +j    253.3      632.1       0.9162
62242                              2       323.3 +j    129.3      348.3       0.9285
62242                              3       271.9 +j    112.4      294.2       0.9242
   TERMINAL TOTAL ......................  1174.4 +j    495.0     1274.5       0.9215
62250                              1      -578.9 +j   -253.0      631.8       0.9163
62250                              2      -323.4 +j   -129.3      348.2       0.9285
62250                              3      -271.9 +j   -112.4      294.2       0.9242
   TERMINAL TOTAL ...................... -1174.2 +j   -494.6     1274.1       0.9216

ELEMENT = "Line.MDV201_HN_2_991_A798"
790                                1       131.3 +j     56.7      143.0       0.9181
   TERMINAL TOTAL ......................   131.3 +j     56.7      143.0       0.9181
798                                1      -131.3 +j    -56.7      143.0       0.9181
   TERMINAL TOTAL ......................  -131.3 +j    -56.7      143.0       0.9181

ELEMENT = "Line.MDV201_112113FUSE"
94727                              1        11.9 +j      5.2       13.0       0.9174
   TERMINAL TOTAL ......................    11.9 +j      5.2       13.0       0.9174
112113                             1       -11.9 +j     -5.2       13.0       0.9174
   TERMINAL TOTAL ......................   -11.9 +j     -5.2       13.0       0.9174

ELEMENT = "Line.MDV201_HN_2_460_C62258"
62251                              3        30.9 +j     12.7       33.4       0.9250
   TERMINAL TOTAL ......................    30.9 +j     12.7       33.4       0.9250
62258                              3       -30.9 +j    -12.7       33.4       0.9249
   TERMINAL TOTAL ......................   -30.9 +j    -12.7       33.4       0.9249

ELEMENT = "Line.MDV201_HN_2_963_A14858"
14857                              1       106.3 +j     45.9      115.8       0.9181
   TERMINAL TOTAL ......................   106.3 +j     45.9      115.8       0.9181
14858                              1      -106.3 +j    -45.9      115.8       0.9181
   TERMINAL TOTAL ......................  -106.3 +j    -45.9      115.8       0.9181

ELEMENT = "Line.MDV201_DA_8_869_C58437"
58436                              3       152.3 +j     62.7      164.7       0.9248
   TERMINAL TOTAL ......................   152.3 +j     62.7      164.7       0.9248
58437                              3      -152.3 +j    -62.7      164.7       0.9248
   TERMINAL TOTAL ......................  -152.3 +j    -62.7      164.7       0.9248

ELEMENT = "Line.MDV201_HN_2_143_ABC63642"
63664                              1       933.1 +j    403.4     1016.5       0.9179
63664                              2      1061.7 +j    432.7     1146.5       0.9261
63664                              3       823.4 +j    343.0      892.0       0.9231
   TERMINAL TOTAL ......................  2818.2 +j   1179.0     3054.9       0.9225
63642                              1      -932.6 +j   -402.8     1015.9       0.9180
63642                              2     -1061.3 +j   -431.7     1145.8       0.9263
63642                              3      -823.4 +j   -342.5      891.8       0.9233
   TERMINAL TOTAL ...................... -2817.3 +j  -1177.1     3053.3       0.9227

ELEMENT = "Line.MDV201_HN_2_123_C28299"
28301                              3        22.1 +j      9.1       23.9       0.9243
   TERMINAL TOTAL ......................    22.1 +j      9.1       23.9       0.9243
28299                              3       -22.1 +j     -9.1       23.9       0.9242
   TERMINAL TOTAL ......................   -22.1 +j     -9.1       23.9       0.9242

ELEMENT = "Line.MDV201_DA_8_959_C74455"
46403                              3       182.7 +j     75.2      197.6       0.9247
   TERMINAL TOTAL ......................   182.7 +j     75.2      197.6       0.9247
74455                              3      -182.7 +j    -75.2      197.6       0.9247
   TERMINAL TOTAL ......................  -182.7 +j    -75.2      197.6       0.9247

ELEMENT = "Line.MDV201_106257FUSE"
58420                              2         4.2 +j      1.7        4.5       0.9267
   TERMINAL TOTAL ......................     4.2 +j      1.7        4.5       0.9267
106257                             2        -4.2 +j     -1.7        4.5       0.9267
   TERMINAL TOTAL ......................    -4.2 +j     -1.7        4.5       0.9267

ELEMENT = "Line.MDV201_DA_8_673_A6595"
99422                              1       134.6 +j     58.3      146.7       0.9178
   TERMINAL TOTAL ......................   134.6 +j     58.3      146.7       0.9178
6595                               1      -134.6 +j    -58.3      146.7       0.9178
   TERMINAL TOTAL ......................  -134.6 +j    -58.3      146.7       0.9178

ELEMENT = "Line.MDV201_HN_2_369_A28280"
28281                              1        23.5 +j     10.1       25.6       0.9182
   TERMINAL TOTAL ......................    23.5 +j     10.1       25.6       0.9182
28280                              1       -23.5 +j    -10.1       25.6       0.9181
   TERMINAL TOTAL ......................   -23.5 +j    -10.1       25.6       0.9181

ELEMENT = "Line.MDV201_HN_2_651_A28243"
28242                              1        11.8 +j      5.1       12.9       0.9184
   TERMINAL TOTAL ......................    11.8 +j      5.1       12.9       0.9184
28243                              1       -11.8 +j     -5.1       12.9       0.9182
   TERMINAL TOTAL ......................   -11.8 +j     -5.1       12.9       0.9182

ELEMENT = "Line.MDV201_99617FUSE"
8072                               1       145.9 +j     62.5      158.7       0.9193
   TERMINAL TOTAL ......................   145.9 +j     62.5      158.7       0.9193
99617                              1      -145.9 +j    -62.5      158.7       0.9193
   TERMINAL TOTAL ......................  -145.9 +j    -62.5      158.7       0.9193

ELEMENT = "Line.MDV201_HN_21095_C1148537"
62237                              3         8.7 +j      3.4        9.4       0.9324
   TERMINAL TOTAL ......................     8.7 +j      3.4        9.4       0.9324
1148537                            3        -8.7 +j     -3.4        9.4       0.9320
   TERMINAL TOTAL ......................    -8.7 +j     -3.4        9.4       0.9320

ELEMENT = "Line.MDV201_HN_2_807_B39621"
39622                              2       105.9 +j     42.2      114.0       0.9288
   TERMINAL TOTAL ......................   105.9 +j     42.2      114.0       0.9288
39621                              2      -105.8 +j    -42.2      114.0       0.9288
   TERMINAL TOTAL ......................  -105.8 +j    -42.2      114.0       0.9288

ELEMENT = "Line.MDV201_DA_8_686_B74445"
74444                              2       171.4 +j     68.4      184.5       0.9288
   TERMINAL TOTAL ......................   171.4 +j     68.4      184.5       0.9288
74445                              2      -171.4 +j    -68.4      184.5       0.9288
   TERMINAL TOTAL ......................  -171.4 +j    -68.4      184.5       0.9288

ELEMENT = "Line.MDV201_HN_2_419_A827"
814                                1        94.8 +j     41.0      103.3       0.9180
   TERMINAL TOTAL ......................    94.8 +j     41.0      103.3       0.9180
827                                1       -94.8 +j    -41.0      103.3       0.9180
   TERMINAL TOTAL ......................   -94.8 +j    -41.0      103.3       0.9180

ELEMENT = "Line.MDV202_HN_2_358_ABC62257"
62253                              1        -0.0 +j     -0.0        0.0       0.9805
62253                              2        -0.0 +j     -0.0        0.0       0.9969
62253                              3         0.0 +j     -0.0        0.0      -0.9978
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.1097
62257                              1        -0.0 +j     -0.0        0.0       0.0789
62257                              2         0.0 +j     -0.0        0.0      -0.0001
62257                              3         0.0 +j     -0.0        0.0      -0.0787
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000

ELEMENT = "Line.MDV201_HN_2_479_C8116"
8115                               3         8.7 +j      3.6        9.4       0.9234
   TERMINAL TOTAL ......................     8.7 +j      3.6        9.4       0.9234
8116                               3        -8.7 +j     -3.6        9.4       0.9231
   TERMINAL TOTAL ......................    -8.7 +j     -3.6        9.4       0.9231

ELEMENT = "Line.MDV201_HN_2_406_B806"
805                                2       164.4 +j     65.5      177.0       0.9289
   TERMINAL TOTAL ......................   164.4 +j     65.5      177.0       0.9289
806                                2      -164.3 +j    -65.5      176.9       0.9289
   TERMINAL TOTAL ......................  -164.3 +j    -65.5      176.9       0.9289

ELEMENT = "Line.MDV201_C_1_068_ABC69490"
8072                               1       249.6 +j    107.5      271.8       0.9185
8072                               2       589.0 +j    236.6      634.8       0.9279
8072                               3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1074.4 +j    441.9     1161.7       0.9248
69490                              1      -249.5 +j   -107.5      271.7       0.9184
69490                              2      -588.4 +j   -236.0      634.0       0.9281
69490                              3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ...................... -1073.6 +j   -441.3     1160.8       0.9249

ELEMENT = "Line.MDV201_HN_2_716_C52523"
52527                              3       127.1 +j     52.5      137.5       0.9241
   TERMINAL TOTAL ......................   127.1 +j     52.5      137.5       0.9241
52523                              3      -127.0 +j    -52.5      137.5       0.9241
   TERMINAL TOTAL ......................  -127.0 +j    -52.5      137.5       0.9241

ELEMENT = "Line.MDV201_C_1P038_A1160493"
8073                               1       145.9 +j     62.5      158.7       0.9193
   TERMINAL TOTAL ......................   145.9 +j     62.5      158.7       0.9193
1160493                            1      -145.8 +j    -62.5      158.7       0.9191
   TERMINAL TOTAL ......................  -145.8 +j    -62.5      158.7       0.9191

ELEMENT = "Line.HN_1P002_SW"
1160452                            3         5.9 +j      2.6        6.4       0.9126
   TERMINAL TOTAL ......................     5.9 +j      2.6        6.4       0.9126
MDV201_1145434ELB_INT              3        -5.9 +j     -2.6        6.4       0.9126
   TERMINAL TOTAL ......................    -5.9 +j     -2.6        6.4       0.9126

ELEMENT = "Line.MDV201_1145434ELB"
MDV201_1145434ELB_INT              3         5.9 +j      2.6        6.4       0.9126
   TERMINAL TOTAL ......................     5.9 +j      2.6        6.4       0.9126
1145434                            3        -5.9 +j     -2.6        6.4       0.9126
   TERMINAL TOTAL ......................    -5.9 +j     -2.6        6.4       0.9126

ELEMENT = "Line.SW-HN_2_029_SW"
62262                              1       578.4 +j    252.2      631.0       0.9166
62262                              2       254.5 +j    101.6      274.0       0.9287
62262                              3       271.7 +j    112.4      294.1       0.9241
   TERMINAL TOTAL ......................  1104.7 +j    466.2     1199.0       0.9213
MDV201_1144239USD_INT              1      -578.4 +j   -252.2      631.0       0.9166
MDV201_1144239USD_INT              2      -254.5 +j   -101.6      274.0       0.9287
MDV201_1144239USD_INT              3      -271.7 +j   -112.4      294.1       0.9241
   TERMINAL TOTAL ...................... -1104.7 +j   -466.2     1199.0       0.9213

ELEMENT = "Line.MDV201_1144239USD"
MDV201_1144239USD_INT              1       578.4 +j    252.2      631.0       0.9166
MDV201_1144239USD_INT              2       254.5 +j    101.6      274.0       0.9287
MDV201_1144239USD_INT              3       271.7 +j    112.4      294.1       0.9241
   TERMINAL TOTAL ......................  1104.7 +j    466.2     1199.0       0.9213
1144239                            1      -578.4 +j   -252.2      631.0       0.9166
1144239                            2      -254.5 +j   -101.6      274.0       0.9287
1144239                            3      -271.7 +j   -112.4      294.1       0.9241
   TERMINAL TOTAL ...................... -1104.7 +j   -466.2     1199.0       0.9213

ELEMENT = "Line.MDV201_C_1P033_A1160463"
1160491                            1        40.1 +j     17.1       43.6       0.9199
   TERMINAL TOTAL ......................    40.1 +j     17.1       43.6       0.9199
1160463                            1       -40.1 +j    -17.2       43.7       0.9189
   TERMINAL TOTAL ......................   -40.1 +j    -17.2       43.7       0.9189

ELEMENT = "Line.MDV201_1160494ELB-1_SW"
8075                               1       127.2 +j     54.4      138.3       0.9193
   TERMINAL TOTAL ......................   127.2 +j     54.4      138.3       0.9193
MDV201_1160494ELB_INT              1      -127.2 +j    -54.4      138.3       0.9193
   TERMINAL TOTAL ......................  -127.2 +j    -54.4      138.3       0.9193

ELEMENT = "Line.MDV201_1160494ELB"
MDV201_1160494ELB_INT              1       127.2 +j     54.4      138.3       0.9193
   TERMINAL TOTAL ......................   127.2 +j     54.4      138.3       0.9193
1160494                            1      -127.2 +j    -54.4      138.3       0.9193
   TERMINAL TOTAL ......................  -127.2 +j    -54.4      138.3       0.9193

ELEMENT = "Line.MDV201_HN_2_969_A63709"
63713                              1        34.5 +j     14.9       37.6       0.9183
   TERMINAL TOTAL ......................    34.5 +j     14.9       37.6       0.9183
63709                              1       -34.5 +j    -14.9       37.6       0.9182
   TERMINAL TOTAL ......................   -34.5 +j    -14.9       37.6       0.9182

ELEMENT = "Line.C_1P028_SW"
1160454                            1        81.6 +j     35.0       88.8       0.9193
   TERMINAL TOTAL ......................    81.6 +j     35.0       88.8       0.9193
MDV201_8102ELB_INT                 1       -81.6 +j    -35.0       88.8       0.9193
   TERMINAL TOTAL ......................   -81.6 +j    -35.0       88.8       0.9193

ELEMENT = "Line.MDV201_8102ELB"
MDV201_8102ELB_INT                 1        81.6 +j     35.0       88.8       0.9193
   TERMINAL TOTAL ......................    81.6 +j     35.0       88.8       0.9193
8102                               1       -81.6 +j    -35.0       88.8       0.9193
   TERMINAL TOTAL ......................   -81.6 +j    -35.0       88.8       0.9193

ELEMENT = "Line.MDV201_DA_8_201_C46403"
46401                              3       182.8 +j     75.3      197.7       0.9247
   TERMINAL TOTAL ......................   182.8 +j     75.3      197.7       0.9247
46403                              3      -182.7 +j    -75.2      197.6       0.9247
   TERMINAL TOTAL ......................  -182.7 +j    -75.2      197.6       0.9247

ELEMENT = "Line.MDV201_HN_2_286_ABC8178"
8177                               1        96.7 +j     41.6      105.2       0.9185
8177                               2       649.7 +j    263.2      701.0       0.9268
8177                               3       127.4 +j     52.6      137.8       0.9243
   TERMINAL TOTAL ......................   873.7 +j    357.5      944.0       0.9255
8178                               1       -96.6 +j    -41.6      105.2       0.9184
8178                               2      -649.4 +j   -262.7      700.5       0.9270
8178                               3      -127.4 +j    -52.6      137.9       0.9243
   TERMINAL TOTAL ......................  -873.4 +j   -357.0      943.6       0.9257

ELEMENT = "Line.MDV201_HN_1_449_B94735"
94726                              2        54.2 +j     21.7       58.4       0.9285
   TERMINAL TOTAL ......................    54.2 +j     21.7       58.4       0.9285
94735                              2       -54.2 +j    -21.7       58.4       0.9285
   TERMINAL TOTAL ......................   -54.2 +j    -21.7       58.4       0.9285

ELEMENT = "Line.MDV201_HN_2_912_A6579"
99417                              1         5.7 +j      2.5        6.2       0.9173
   TERMINAL TOTAL ......................     5.7 +j      2.5        6.2       0.9173
6579                               1        -5.7 +j     -2.5        6.2       0.9171
   TERMINAL TOTAL ......................    -5.7 +j     -2.5        6.2       0.9171

ELEMENT = "Line.MDV201_DA_8_677_A56760"
56755                              1        62.5 +j     27.0       68.1       0.9178
   TERMINAL TOTAL ......................    62.5 +j     27.0       68.1       0.9178
56760                              1       -62.5 +j    -27.0       68.1       0.9178
   TERMINAL TOTAL ......................   -62.5 +j    -27.0       68.1       0.9178

ELEMENT = "Line.MDV201_HN_2_164_B6574"
6576                               2       307.2 +j    122.1      330.6       0.9292
   TERMINAL TOTAL ......................   307.2 +j    122.1      330.6       0.9292
6574                               2      -306.9 +j   -122.0      330.3       0.9293
   TERMINAL TOTAL ......................  -306.9 +j   -122.0      330.3       0.9293

ELEMENT = "Line.MDV201_HN_2_822_B39619"
39618                              2        17.6 +j      7.0       18.9       0.9289
   TERMINAL TOTAL ......................    17.6 +j      7.0       18.9       0.9289
39619                              2       -17.6 +j     -7.0       18.9       0.9288
   TERMINAL TOTAL ......................   -17.6 +j     -7.0       18.9       0.9288

ELEMENT = "Line.MDV201_HN_1_334_C28312"
1012409                            3        12.5 +j      5.1       13.6       0.9254
   TERMINAL TOTAL ......................    12.5 +j      5.1       13.6       0.9254
28312                              3       -12.5 +j     -5.1       13.6       0.9251
   TERMINAL TOTAL ......................   -12.5 +j     -5.1       13.6       0.9251

ELEMENT = "Line.MDV201_HN_2_304_A8174"
1144255                            1         7.2 +j      3.1        7.9       0.9179
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.9       0.9179
8174                               1        -7.2 +j     -3.1        7.9       0.9174
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.9       0.9174

ELEMENT = "Line.MDV201_HN_2_648_A28250"
14893                              1        70.5 +j     30.4       76.8       0.9182
   TERMINAL TOTAL ......................    70.5 +j     30.4       76.8       0.9182
28250                              1       -70.5 +j    -30.4       76.7       0.9182
   TERMINAL TOTAL ......................   -70.5 +j    -30.4       76.7       0.9182

ELEMENT = "Line.MDV201_DA_8_692_B88660"
46386                              2        42.6 +j     16.9       45.8       0.9291
   TERMINAL TOTAL ......................    42.6 +j     16.9       45.8       0.9291
88660                              2       -42.6 +j    -17.0       45.8       0.9290
   TERMINAL TOTAL ......................   -42.6 +j    -17.0       45.8       0.9290

ELEMENT = "Line.MDV201_HN_2_001_B14990"
100494                             2         8.3 +j      3.4        9.0       0.9268
   TERMINAL TOTAL ......................     8.3 +j      3.4        9.0       0.9268
14990                              2        -8.3 +j     -3.4        9.0       0.9263
   TERMINAL TOTAL ......................    -8.3 +j     -3.4        9.0       0.9263

ELEMENT = "Line.MDV201_HN_2_871_C39630"
831                                3       172.8 +j     71.4      187.0       0.9242
   TERMINAL TOTAL ......................   172.8 +j     71.4      187.0       0.9242
39630                              3      -172.8 +j    -71.4      186.9       0.9243
   TERMINAL TOTAL ......................  -172.8 +j    -71.4      186.9       0.9243

ELEMENT = "Line.MDV201_HN_2_132_A1010739"
1010740                            1         8.7 +j      3.8        9.5       0.9169
   TERMINAL TOTAL ......................     8.7 +j      3.8        9.5       0.9169
1010739                            1        -8.7 +j     -3.8        9.5       0.9167
   TERMINAL TOTAL ......................    -8.7 +j     -3.8        9.5       0.9167

ELEMENT = "Line.MDV201_HN_2_486_C1103251"
1010733                            3        70.4 +j     29.1       76.2       0.9244
   TERMINAL TOTAL ......................    70.4 +j     29.1       76.2       0.9244
1103251                            3       -70.4 +j    -29.1       76.2       0.9244
   TERMINAL TOTAL ......................   -70.4 +j    -29.1       76.2       0.9244

ELEMENT = "Line.MDV201_HN_2_288_C63719"
63716                              3        16.9 +j      6.9       18.2       0.9249
   TERMINAL TOTAL ......................    16.9 +j      6.9       18.2       0.9249
63719                              3       -16.9 +j     -6.9       18.2       0.9248
   TERMINAL TOTAL ......................   -16.9 +j     -6.9       18.2       0.9248

ELEMENT = "Line.MDV201_HN_2_618_ABC28220"
28224                              1       164.9 +j     70.9      179.5       0.9188
28224                              2       651.2 +j    265.7      703.3       0.9259
28224                              3       317.8 +j    131.4      343.9       0.9241
   TERMINAL TOTAL ......................  1134.0 +j    468.0     1226.7       0.9244
28220                              1      -164.9 +j    -70.9      179.5       0.9187
28220                              2      -651.1 +j   -265.5      703.2       0.9259
28220                              3      -317.9 +j   -131.4      343.9       0.9242
   TERMINAL TOTAL ...................... -1133.9 +j   -467.8     1226.6       0.9244

ELEMENT = "Line.MDV201_DA_8_740_ABC6594"
6584                               1       377.2 +j    163.7      411.2       0.9173
6584                               2       254.5 +j    101.5      274.0       0.9289
6584                               3       266.4 +j    110.2      288.3       0.9240
   TERMINAL TOTAL ......................   898.2 +j    375.4      973.5       0.9226
6594                               1      -377.2 +j   -163.6      411.1       0.9174
6594                               2      -254.5 +j   -101.5      274.0       0.9289
6594                               3      -266.3 +j   -110.2      288.2       0.9240
   TERMINAL TOTAL ......................  -898.1 +j   -375.3      973.3       0.9227

ELEMENT = "Line.MDV201_HN_2_607_A21652"
8132                               1         9.4 +j      4.1       10.3       0.9170
   TERMINAL TOTAL ......................     9.4 +j      4.1       10.3       0.9170
21652                              1        -9.4 +j     -4.1       10.3       0.9169
   TERMINAL TOTAL ......................    -9.4 +j     -4.1       10.3       0.9169

ELEMENT = "Line.MDV201_HN_2_726_A63675"
1144264                            1        19.4 +j      8.4       21.1       0.9178
   TERMINAL TOTAL ......................    19.4 +j      8.4       21.1       0.9178
63675                              1       -19.4 +j     -8.4       21.1       0.9177
   TERMINAL TOTAL ......................   -19.4 +j     -8.4       21.1       0.9177

ELEMENT = "Line.MDV201_HN_2_389_B63636"
63640                              2       232.4 +j     92.7      250.2       0.9288
   TERMINAL TOTAL ......................   232.4 +j     92.7      250.2       0.9288
63636                              2      -232.3 +j    -92.6      250.1       0.9289
   TERMINAL TOTAL ......................  -232.3 +j    -92.6      250.1       0.9289

ELEMENT = "Line.MDV201_HN_2_103_ABC39605"
39611                              1       164.8 +j     71.0      179.5       0.9183
39611                              2       483.4 +j    193.6      520.7       0.9283
39611                              3       235.7 +j     97.7      255.2       0.9237
   TERMINAL TOTAL ......................   883.9 +j    362.3      955.3       0.9253
39605                              1      -164.8 +j    -71.0      179.4       0.9183
39605                              2      -483.1 +j   -193.3      520.4       0.9284
39605                              3      -235.7 +j    -97.7      255.1       0.9238
   TERMINAL TOTAL ......................  -883.6 +j   -362.1      954.9       0.9253



ELEMENT = "Line.MDV201_DA_8_256_ABC88675"
58415                              1         9.4 +j      4.0       10.2       0.9203
58415                              2        -0.0 +j     -0.1        0.1       0.0037
58415                              3         3.2 +j      1.3        3.4       0.9294
   TERMINAL TOTAL ......................    12.5 +j      5.1       13.5       0.9255
88675                              1        -9.4 +j     -4.0       10.2       0.9199
88675                              2         0.0 +j      0.1        0.1       0.0044
88675                              3        -3.2 +j     -1.3        3.4       0.9279
   TERMINAL TOTAL ......................   -12.5 +j     -5.2       13.5       0.9243

ELEMENT = "Line.MDV201_HN_2_512_B1144252"
1144253                            2        19.2 +j      7.7       20.7       0.9287
   TERMINAL TOTAL ......................    19.2 +j      7.7       20.7       0.9287
1144252                            2       -19.2 +j     -7.7       20.7       0.9286
   TERMINAL TOTAL ......................   -19.2 +j     -7.7       20.7       0.9286

ELEMENT = "Line.MDV201_HN_2_250_ABC801"
800                                1       914.0 +j    394.3      995.4       0.9182
800                                2      1061.0 +j    430.9     1145.2       0.9265
800                                3       823.3 +j    342.1      891.5       0.9234
   TERMINAL TOTAL ......................  2798.2 +j   1167.4     3032.0       0.9229
801                                1      -913.6 +j   -393.8      994.8       0.9183
801                                2     -1060.6 +j   -430.1     1144.5       0.9267
801                                3      -823.2 +j   -341.7      891.3       0.9236
   TERMINAL TOTAL ...................... -2797.4 +j  -1165.6     3030.5       0.9231

ELEMENT = "Line.MDV201_HN_21000_ABC8084"
8083                               1       600.4 +j    257.7      653.4       0.9189
8083                               2       950.2 +j    382.6     1024.3       0.9276
8083                               3       235.8 +j     97.8      255.3       0.9237
   TERMINAL TOTAL ......................  1786.4 +j    738.1     1932.9       0.9242
8084                               1      -600.2 +j   -257.6      653.1       0.9189
8084                               2      -949.8 +j   -382.1     1023.8       0.9277
8084                               3      -235.8 +j    -97.8      255.3       0.9237
   TERMINAL TOTAL ...................... -1785.8 +j   -737.6     1932.1       0.9243

ELEMENT = "Line.MDV201_HN_2_811_ABC63638"
63685                              1      2385.1 +j   1054.2     2607.7       0.9146
63685                              2      2615.5 +j   1087.6     2832.6       0.9234
63685                              3      2345.0 +j   1003.8     2550.8       0.9193
   TERMINAL TOTAL ......................  7345.6 +j   3145.6     7990.8       0.9193
63638                              1     -2383.0 +j  -1049.6     2603.9       0.9152
63638                              2     -2613.7 +j  -1081.8     2828.7       0.9240
63638                              3     -2344.6 +j   -999.2     2548.6       0.9199
   TERMINAL TOTAL ...................... -7341.3 +j  -3130.5     7980.9       0.9199

ELEMENT = "Line.MDV201_HN_2_542_A851"
98800                              1        26.1 +j     11.3       28.4       0.9175
   TERMINAL TOTAL ......................    26.1 +j     11.3       28.4       0.9175
851                                1       -26.1 +j    -11.3       28.4       0.9174
   TERMINAL TOTAL ......................   -26.1 +j    -11.3       28.4       0.9174

ELEMENT = "Line.MDV201_DA_8_778_A58422"
58418                              1        11.0 +j      4.7       12.0       0.9191
   TERMINAL TOTAL ......................    11.0 +j      4.7       12.0       0.9191
58422                              1       -11.0 +j     -4.7       12.0       0.9187
   TERMINAL TOTAL ......................   -11.0 +j     -4.7       12.0       0.9187

ELEMENT = "Line.MDV201_HN_2_832_B69491"
850                                2        98.3 +j     39.4      105.9       0.9284
   TERMINAL TOTAL ......................    98.3 +j     39.4      105.9       0.9284
69491                              2       -98.3 +j    -39.4      105.9       0.9284
   TERMINAL TOTAL ......................   -98.3 +j    -39.4      105.9       0.9284

ELEMENT = "Line.MDV201_1008229FUSE"
69481                              2        31.6 +j     12.6       34.1       0.9293
   TERMINAL TOTAL ......................    31.6 +j     12.6       34.1       0.9293
1008229                            2       -31.6 +j    -12.6       34.1       0.9293
   TERMINAL TOTAL ......................   -31.6 +j    -12.6       34.1       0.9293

ELEMENT = "Line.MDV201_HN_2_119_A28282"
102185                             1        34.4 +j     15.0       37.5       0.9170
   TERMINAL TOTAL ......................    34.4 +j     15.0       37.5       0.9170
28282                              1       -34.4 +j    -15.0       37.5       0.9169
   TERMINAL TOTAL ......................   -34.4 +j    -15.0       37.5       0.9169

ELEMENT = "Line.MDV201_HN_2_819_ABC8177"
63707                              1       105.3 +j     45.3      114.6       0.9186
63707                              2       650.0 +j    263.7      701.4       0.9266
63707                              3       127.4 +j     52.6      137.8       0.9243
   TERMINAL TOTAL ......................   882.6 +j    361.6      953.8       0.9254
8177                               1      -105.2 +j    -45.3      114.6       0.9185
8177                               2      -649.7 +j   -263.2      701.0       0.9268
8177                               3      -127.4 +j    -52.6      137.8       0.9243
   TERMINAL TOTAL ......................  -882.3 +j   -361.2      953.4       0.9255

ELEMENT = "Line.MDV201_99419FUSE"
6582                               1        14.1 +j      6.1       15.4       0.9184
   TERMINAL TOTAL ......................    14.1 +j      6.1       15.4       0.9184
99419                              1       -14.1 +j     -6.1       15.4       0.9184
   TERMINAL TOTAL ......................   -14.1 +j     -6.1       15.4       0.9184

ELEMENT = "Line.MDV201_HN_2_247_ABC44582"
63711                              1       579.9 +j    255.6      633.7       0.9151
63711                              2       432.9 +j    172.8      466.1       0.9287
63711                              3       936.0 +j    389.8     1013.9       0.9231
   TERMINAL TOTAL ......................  1948.7 +j    818.2     2113.5       0.9220
44582                              1      -579.8 +j   -255.4      633.6       0.9151
44582                              2      -432.8 +j   -172.8      466.0       0.9287
44582                              3      -935.7 +j   -389.3     1013.4       0.9233
   TERMINAL TOTAL ...................... -1948.3 +j   -817.5     2112.9       0.9221

ELEMENT = "Line.MDV201_HN_2_759_ABC847"
98795                              1         2.6 +j      1.1        2.9       0.9163
98795                              2         2.6 +j      1.0        2.8       0.9273
98795                              3         2.6 +j      1.1        2.9       0.9230
   TERMINAL TOTAL ......................     7.8 +j      3.3        8.5       0.9222
847                                1        -2.6 +j     -1.1        2.9       0.9158
847                                2        -2.6 +j     -1.0        2.8       0.9268
847                                3        -2.6 +j     -1.1        2.9       0.9226
   TERMINAL TOTAL ......................    -7.8 +j     -3.3        8.5       0.9217

ELEMENT = "Line.MDV201_HN_2_155_B39757"
62297                              2       609.5 +j    243.8      656.5       0.9285
   TERMINAL TOTAL ......................   609.5 +j    243.8      656.5       0.9285
39757                              2      -608.9 +j   -243.5      655.8       0.9285
   TERMINAL TOTAL ......................  -608.9 +j   -243.5      655.8       0.9285

ELEMENT = "Line.MDV201_HN_2_530_C8156"
8155                               3        16.1 +j      6.6       17.4       0.9249
   TERMINAL TOTAL ......................    16.1 +j      6.6       17.4       0.9249
8156                               3       -16.1 +j     -6.6       17.4       0.9248
   TERMINAL TOTAL ......................   -16.1 +j     -6.6       17.4       0.9248

ELEMENT = "Line.C_1P114_SW"
1160497                            1         4.4 +j      1.9        4.8       0.9150
   TERMINAL TOTAL ......................     4.4 +j      1.9        4.8       0.9150
MDV201_8159ELB_INT                 1        -4.4 +j     -1.9        4.8       0.9150
   TERMINAL TOTAL ......................    -4.4 +j     -1.9        4.8       0.9150

ELEMENT = "Line.MDV201_8159ELB"
MDV201_8159ELB_INT                 1         4.4 +j      1.9        4.8       0.9150
   TERMINAL TOTAL ......................     4.4 +j      1.9        4.8       0.9150
8159                               1        -4.4 +j     -1.9        4.8       0.9150
   TERMINAL TOTAL ......................    -4.4 +j     -1.9        4.8       0.9150

ELEMENT = "Line.MDV201_HN_2_604_A28213"
8152                               1       115.9 +j     50.5      126.5       0.9169
   TERMINAL TOTAL ......................   115.9 +j     50.5      126.5       0.9169
28213                              1      -115.9 +j    -50.5      126.4       0.9169
   TERMINAL TOTAL ......................  -115.9 +j    -50.5      126.4       0.9169

ELEMENT = "Line.MDV201_HN_2_879_B825"
1144266                            2        38.6 +j     15.4       41.6       0.9290
   TERMINAL TOTAL ......................    38.6 +j     15.4       41.6       0.9290
825                                2       -38.6 +j    -15.4       41.6       0.9289
   TERMINAL TOTAL ......................   -38.6 +j    -15.4       41.6       0.9289

ELEMENT = "Line.MDV201_HN_2_100_A39592"
39591                              1         9.0 +j      3.9        9.8       0.9188
   TERMINAL TOTAL ......................     9.0 +j      3.9        9.8       0.9188
39592                              1        -9.0 +j     -3.9        9.8       0.9183
   TERMINAL TOTAL ......................    -9.0 +j     -3.9        9.8       0.9183

ELEMENT = "Line.MDV201_HN_2_626_C14867"
14882                              3        17.1 +j      7.0       18.4       0.9251
   TERMINAL TOTAL ......................    17.1 +j      7.0       18.4       0.9251
14867                              3       -17.1 +j     -7.0       18.4       0.9249
   TERMINAL TOTAL ......................   -17.1 +j     -7.0       18.4       0.9249

ELEMENT = "Line.MDV201_HN_2_329_C39765"
103746                             3        52.4 +j     21.6       56.7       0.9246
   TERMINAL TOTAL ......................    52.4 +j     21.6       56.7       0.9246
39765                              3       -52.4 +j    -21.6       56.7       0.9246
   TERMINAL TOTAL ......................   -52.4 +j    -21.6       56.7       0.9246

ELEMENT = "Line.MDV201_HN_2_490_C8110"
8104                               3        42.8 +j     17.7       46.3       0.9243
   TERMINAL TOTAL ......................    42.8 +j     17.7       46.3       0.9243
8110                               3       -42.8 +j    -17.7       46.3       0.9243
   TERMINAL TOTAL ......................   -42.8 +j    -17.7       46.3       0.9243

ELEMENT = "Line.MDV201_HN_2_869_C830"
833                                3       230.1 +j     95.3      249.0       0.9239
   TERMINAL TOTAL ......................   230.1 +j     95.3      249.0       0.9239
830                                3      -230.0 +j    -95.3      249.0       0.9239
   TERMINAL TOTAL ......................  -230.0 +j    -95.3      249.0       0.9239

ELEMENT = "Line.MDV201_107108FUSE"
63659                              2       379.0 +j    151.3      408.0       0.9288
   TERMINAL TOTAL ......................   379.0 +j    151.3      408.0       0.9288
107108                             2      -379.0 +j   -151.2      408.0       0.9288
   TERMINAL TOTAL ......................  -379.0 +j   -151.2      408.0       0.9288

ELEMENT = "Line.MDV201_DA_8_397_C1023342"
1023343                            3         8.1 +j      3.3        8.7       0.9259
   TERMINAL TOTAL ......................     8.1 +j      3.3        8.7       0.9259
1023342                            3        -8.1 +j     -3.3        8.7       0.9255
   TERMINAL TOTAL ......................    -8.1 +j     -3.3        8.7       0.9255

ELEMENT = "Line.MDV201_HN_2P013_B1160483"
1160470                            2        83.8 +j     33.3       90.2       0.9294
   TERMINAL TOTAL ......................    83.8 +j     33.3       90.2       0.9294
1160483                            2       -83.8 +j    -33.3       90.2       0.9292
   TERMINAL TOTAL ......................   -83.8 +j    -33.3       90.2       0.9292

ELEMENT = "Line.MDV201_HN_2_388_B802"
63636                              2       216.8 +j     86.5      233.4       0.9289
   TERMINAL TOTAL ......................   216.8 +j     86.5      233.4       0.9289
802                                2      -216.7 +j    -86.4      233.3       0.9289
   TERMINAL TOTAL ......................  -216.7 +j    -86.4      233.3       0.9289

ELEMENT = "Line.MDV201_HN_2_817_ABC14880"
14879                              1       110.0 +j     47.3      119.8       0.9187
14879                              2       650.5 +j    264.5      702.2       0.9264
14879                              3       127.3 +j     52.6      137.8       0.9242
   TERMINAL TOTAL ......................   887.8 +j    364.4      959.7       0.9251
14880                              1      -110.0 +j    -47.3      119.7       0.9186
14880                              2      -650.2 +j   -264.0      701.8       0.9265
14880                              3      -127.3 +j    -52.6      137.8       0.9243
   TERMINAL TOTAL ......................  -887.5 +j   -364.0      959.3       0.9252

ELEMENT = "Line.MDV201_1144265FUSE"
52526                              3       176.5 +j     72.9      190.9       0.9242
   TERMINAL TOTAL ......................   176.5 +j     72.9      190.9       0.9242
1144265                            3      -176.5 +j    -72.9      190.9       0.9242
   TERMINAL TOTAL ......................  -176.5 +j    -72.9      190.9       0.9242

ELEMENT = "Line.MDV201_DA_8_735_C74437"
74440                              3        35.6 +j     14.6       38.5       0.9249
   TERMINAL TOTAL ......................    35.6 +j     14.6       38.5       0.9249
74437                              3       -35.6 +j    -14.6       38.5       0.9249
   TERMINAL TOTAL ......................   -35.6 +j    -14.6       38.5       0.9249

ELEMENT = "Line.MDV201_HN_2_076_A14843"
14842                              1         6.3 +j      2.7        6.8       0.9187
   TERMINAL TOTAL ......................     6.3 +j      2.7        6.8       0.9187
14843                              1        -6.3 +j     -2.7        6.8       0.9183
   TERMINAL TOTAL ......................    -6.3 +j     -2.7        6.8       0.9183

ELEMENT = "Line.MDV201_HN_2_838_B39578"
39584                              2       330.8 +j    132.3      356.3       0.9285
   TERMINAL TOTAL ......................   330.8 +j    132.3      356.3       0.9285
39578                              2      -330.7 +j   -132.2      356.2       0.9286
   TERMINAL TOTAL ......................  -330.7 +j   -132.2      356.2       0.9286

ELEMENT = "Line.MDV201_HN_2_118_ABC28287"
28286                              1        38.8 +j     16.9       42.3       0.9170
28286                              2        22.1 +j      8.8       23.8       0.9286
28286                              3       131.6 +j     54.2      142.4       0.9246
   TERMINAL TOTAL ......................   192.5 +j     79.9      208.4       0.9235
28287                              1       -38.8 +j    -16.9       42.3       0.9169
28287                              2       -22.1 +j     -8.8       23.8       0.9284
28287                              3      -131.6 +j    -54.2      142.3       0.9246
   TERMINAL TOTAL ......................  -192.5 +j    -80.0      208.4       0.9235

ELEMENT = "Line.MDV201_HN_2_433_B787"
786                                2        21.6 +j      8.6       23.2       0.9290
   TERMINAL TOTAL ......................    21.6 +j      8.6       23.2       0.9290
787                                2       -21.6 +j     -8.6       23.2       0.9289
   TERMINAL TOTAL ......................   -21.6 +j     -8.6       23.2       0.9289

ELEMENT = "Line.MDV201_HN_2_828_ABC28247"
14892                              1       686.7 +j    303.2      750.7       0.9148
14892                              2       469.4 +j    187.3      505.4       0.9288
14892                              3       938.9 +j    394.2     1018.3       0.9220
   TERMINAL TOTAL ......................  2095.0 +j    884.7     2274.2       0.9212
28247                              1      -686.5 +j   -302.8      750.3       0.9150
28247                              2      -469.3 +j   -187.2      505.2       0.9288
28247                              3      -938.2 +j   -393.3     1017.3       0.9223
   TERMINAL TOTAL ...................... -2094.1 +j   -883.3     2272.7       0.9214

ELEMENT = "Line.MDV201_1160464ELB-1_SW"
8077                               1       102.0 +j     43.8      111.0       0.9190
   TERMINAL TOTAL ......................   102.0 +j     43.8      111.0       0.9190
MDV201_1160464ELB_INT              1      -102.0 +j    -43.8      111.0       0.9190
   TERMINAL TOTAL ......................  -102.0 +j    -43.8      111.0       0.9190

ELEMENT = "Line.MDV201_1160464ELB"
MDV201_1160464ELB_INT              1       102.0 +j     43.8      111.0       0.9190
   TERMINAL TOTAL ......................   102.0 +j     43.8      111.0       0.9190
1160464                            1      -102.0 +j    -43.8      111.0       0.9190
   TERMINAL TOTAL ......................  -102.0 +j    -43.8      111.0       0.9190

ELEMENT = "Line.MDV201_HN_1_175_A94743"
94742                              1         6.6 +j      2.9        7.1       0.9168
   TERMINAL TOTAL ......................     6.6 +j      2.9        7.1       0.9168
94743                              1        -6.6 +j     -2.9        7.2       0.9165
   TERMINAL TOTAL ......................    -6.6 +j     -2.9        7.2       0.9165

ELEMENT = "Line.MDV201_HN_2_631_C28233"
28235                              3        69.0 +j     28.5       74.6       0.9242
   TERMINAL TOTAL ......................    69.0 +j     28.5       74.6       0.9242
28233                              3       -69.0 +j    -28.5       74.6       0.9242
   TERMINAL TOTAL ......................   -69.0 +j    -28.5       74.6       0.9242

ELEMENT = "Line.MDV201_DA_8_927_A74424"
74421                              1       144.0 +j     62.4      157.0       0.9175
   TERMINAL TOTAL ......................   144.0 +j     62.4      157.0       0.9175
74424                              1      -144.0 +j    -62.4      156.9       0.9175
   TERMINAL TOTAL ......................  -144.0 +j    -62.4      156.9       0.9175

ELEMENT = "Line.MDV201_HN_2_105_B103729"
39582                              2       342.0 +j    136.8      368.4       0.9285
   TERMINAL TOTAL ......................   342.0 +j    136.8      368.4       0.9285
103729                             2      -342.0 +j   -136.8      368.4       0.9285
   TERMINAL TOTAL ......................  -342.0 +j   -136.8      368.4       0.9285

ELEMENT = "Line.MDV201_HN_21023_A8193"
1144231                            1        37.6 +j     16.2       40.9       0.9184
   TERMINAL TOTAL ......................    37.6 +j     16.2       40.9       0.9184
8193                               1       -37.6 +j    -16.2       40.9       0.9184
   TERMINAL TOTAL ......................   -37.6 +j    -16.2       40.9       0.9184

ELEMENT = "Line.MDV201_HN_2_160_B6573"
6572                               2       543.3 +j    216.7      584.9       0.9289
   TERMINAL TOTAL ......................   543.3 +j    216.7      584.9       0.9289
6573                               2      -542.5 +j   -216.3      584.0       0.9289
   TERMINAL TOTAL ......................  -542.5 +j   -216.3      584.0       0.9289

ELEMENT = "Line.MDV201_HN_2_371_B6575"
6573                               2       515.1 +j    205.3      554.5       0.9289
   TERMINAL TOTAL ......................   515.1 +j    205.3      554.5       0.9289
6575                               2      -514.6 +j   -205.1      553.9       0.9290
   TERMINAL TOTAL ......................  -514.6 +j   -205.1      553.9       0.9290

ELEMENT = "Line.MDV201_HN_2_798_B848"
8081                               2       355.0 +j    141.9      382.3       0.9285
   TERMINAL TOTAL ......................   355.0 +j    141.9      382.3       0.9285
848                                2      -355.0 +j   -141.9      382.3       0.9286
   TERMINAL TOTAL ......................  -355.0 +j   -141.9      382.3       0.9286

ELEMENT = "Line.MDV201_HN_1_153_C1012415"
1012414                            3         0.5 +j      0.3        0.6       0.8715
   TERMINAL TOTAL ......................     0.5 +j      0.3        0.6       0.8715
1012415                            3        -0.5 +j     -0.3        0.6       0.8625
   TERMINAL TOTAL ......................    -0.5 +j     -0.3        0.6       0.8625

ELEMENT = "Line.MDV201_HN_2_320_C28302"
100476                             3         6.8 +j      2.8        7.3       0.9253
   TERMINAL TOTAL ......................     6.8 +j      2.8        7.3       0.9253
28302                              3        -6.8 +j     -2.8        7.3       0.9250
   TERMINAL TOTAL ......................    -6.8 +j     -2.8        7.3       0.9250

ELEMENT = "Line.MDV201_HN_2_131_ABC8080"
8081                               1       600.0 +j    257.6      652.9       0.9189
8081                               2       594.5 +j    239.9      641.1       0.9274
8081                               3       235.8 +j     97.8      255.3       0.9237
   TERMINAL TOTAL ......................  1430.3 +j    595.2     1549.2       0.9232
8080                               1      -599.6 +j   -257.3      652.5       0.9190
8080                               2      -594.3 +j   -239.6      640.8       0.9275
8080                               3      -235.8 +j    -97.8      255.3       0.9237
   TERMINAL TOTAL ...................... -1429.7 +j   -594.8     1548.5       0.9233

ELEMENT = "Line.MDV201_HN_1_333_C1012409"
1012408                            3        16.0 +j      6.6       17.3       0.9235
   TERMINAL TOTAL ......................    16.0 +j      6.6       17.3       0.9235
1012409                            3       -16.0 +j     -6.6       17.3       0.9232
   TERMINAL TOTAL ......................   -16.0 +j     -6.6       17.3       0.9232

ELEMENT = "Line.MDV201_HN_2_623_C14865"
28223                              3        48.2 +j     19.8       52.1       0.9249
   TERMINAL TOTAL ......................    48.2 +j     19.8       52.1       0.9249
14865                              3       -48.2 +j    -19.8       52.1       0.9248
   TERMINAL TOTAL ......................   -48.2 +j    -19.8       52.1       0.9248

ELEMENT = "Line.MDV201_DA_8_779_A58418"
1144234                            1        11.0 +j      4.7       12.0       0.9195
   TERMINAL TOTAL ......................    11.0 +j      4.7       12.0       0.9195
58418                              1       -11.0 +j     -4.7       12.0       0.9191
   TERMINAL TOTAL ......................   -11.0 +j     -4.7       12.0       0.9191

ELEMENT = "Line.MDV201_HN_2_324_C14844"
14835                              3         3.7 +j      1.6        4.1       0.9209
   TERMINAL TOTAL ......................     3.7 +j      1.6        4.1       0.9209
14844                              3        -3.7 +j     -1.6        4.1       0.9204
   TERMINAL TOTAL ......................    -3.7 +j     -1.6        4.1       0.9204

ELEMENT = "Line.MDV201_HN_2_521_C8087"
8086                               3       110.5 +j     45.5      119.5       0.9247
   TERMINAL TOTAL ......................   110.5 +j     45.5      119.5       0.9247
8087                               3      -110.5 +j    -45.5      119.5       0.9247
   TERMINAL TOTAL ......................  -110.5 +j    -45.5      119.5       0.9247

ELEMENT = "Line.MDV201_HN_2_415_A845"
844                                1         0.0 +j     -0.0        0.0      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
845                                1        -0.0 +j      0.0        0.0      -0.2082
   TERMINAL TOTAL ......................    -0.0 +j      0.0        0.0      -0.2082

ELEMENT = "Line.MDV201_HN_2_823_ABC28244"
28247                              1       686.5 +j    302.8      750.3       0.9150
28247                              2       469.3 +j    187.2      505.2       0.9288
28247                              3       938.2 +j    393.3     1017.3       0.9223
   TERMINAL TOTAL ......................  2094.1 +j    883.3     2272.7       0.9214
28244                              1      -686.4 +j   -302.5      750.1       0.9151
28244                              2      -469.2 +j   -187.2      505.2       0.9288
28244                              3      -937.9 +j   -392.7     1016.8       0.9224
   TERMINAL TOTAL ...................... -2093.5 +j   -882.5     2271.9       0.9215

ELEMENT = "Line.MDV201_C_1_405_A8134"
8139                               1        70.2 +j     30.5       76.5       0.9169
   TERMINAL TOTAL ......................    70.2 +j     30.5       76.5       0.9169
8134                               1       -70.2 +j    -30.5       76.5       0.9169
   TERMINAL TOTAL ......................   -70.2 +j    -30.5       76.5       0.9169

ELEMENT = "Line.MDV201_1160462ELB-1_SW"
8089                               1        20.9 +j      8.9       22.8       0.9196
   TERMINAL TOTAL ......................    20.9 +j      8.9       22.8       0.9196
MDV201_1160462ELB_INT              1       -20.9 +j     -8.9       22.8       0.9196
   TERMINAL TOTAL ......................   -20.9 +j     -8.9       22.8       0.9196

ELEMENT = "Line.MDV201_1160462ELB"
MDV201_1160462ELB_INT              1        20.9 +j      8.9       22.8       0.9196
   TERMINAL TOTAL ......................    20.9 +j      8.9       22.8       0.9196
1160462                            1       -20.9 +j     -8.9       22.8       0.9196
   TERMINAL TOTAL ......................   -20.9 +j     -8.9       22.8       0.9196

ELEMENT = "Line.MDV201_C_1_321_A69464"
69465                              1         9.8 +j      4.4       10.7       0.9137
   TERMINAL TOTAL ......................     9.8 +j      4.4       10.7       0.9137
69464                              1        -9.8 +j     -4.4       10.7       0.9135
   TERMINAL TOTAL ......................    -9.8 +j     -4.4       10.7       0.9135

ELEMENT = "Line.MDV201_HN_2_844_B69622"
69621                              2       222.1 +j     88.6      239.1       0.9288
   TERMINAL TOTAL ......................   222.1 +j     88.6      239.1       0.9288
69622                              2      -222.0 +j    -88.6      239.0       0.9288
   TERMINAL TOTAL ......................  -222.0 +j    -88.6      239.0       0.9288

ELEMENT = "Line.MDV201_DA_8_861_B1149720"
1149719                            2        15.3 +j      6.1       16.4       0.9293
   TERMINAL TOTAL ......................    15.3 +j      6.1       16.4       0.9293
1149720                            2       -15.3 +j     -6.1       16.4       0.9290
   TERMINAL TOTAL ......................   -15.3 +j     -6.1       16.4       0.9290

ELEMENT = "Line.MDV201_HN_2_403_B792"
793                                2        17.7 +j      7.0       19.0       0.9289
   TERMINAL TOTAL ......................    17.7 +j      7.0       19.0       0.9289
792                                2       -17.7 +j     -7.1       19.0       0.9288
   TERMINAL TOTAL ......................   -17.7 +j     -7.1       19.0       0.9288

ELEMENT = "Line.MDV201_HN_2_835_B39615"
39617                              2        40.7 +j     16.3       43.9       0.9287
   TERMINAL TOTAL ......................    40.7 +j     16.3       43.9       0.9287
39615                              2       -40.7 +j    -16.3       43.9       0.9287
   TERMINAL TOTAL ......................   -40.7 +j    -16.3       43.9       0.9287

ELEMENT = "Line.MDV201_HN_21038_AB28191"
28190                              1         0.5 +j      0.2        0.5       0.8989
28190                              2         2.2 +j      0.9        2.4       0.9259
   TERMINAL TOTAL ......................     2.7 +j      1.1        2.9       0.9214
28191                              1        -0.5 +j     -0.2        0.5       0.8935
28191                              2        -2.2 +j     -0.9        2.4       0.9247
   TERMINAL TOTAL ......................    -2.7 +j     -1.1        2.9       0.9195

ELEMENT = "Line.MDV201_HN_2_158_B14994"
14989                              2       569.9 +j    227.6      613.7       0.9287
   TERMINAL TOTAL ......................   569.9 +j    227.6      613.7       0.9287
14994                              2      -568.8 +j   -227.0      612.4       0.9287
   TERMINAL TOTAL ......................  -568.8 +j   -227.0      612.4       0.9287

ELEMENT = "Line.MDV201_HN_2_145_ABC63662"
107109                             1      1532.3 +j    663.7     1669.9       0.9176
107109                             2      1715.0 +j    703.2     1853.5       0.9252
107109                             3      1402.7 +j    584.7     1519.7       0.9230
   TERMINAL TOTAL ......................  4650.0 +j   1951.5     5042.9       0.9221
63662                              1     -1531.7 +j   -662.6     1668.9       0.9178
63662                              2     -1714.5 +j   -701.5     1852.5       0.9255
63662                              3     -1402.7 +j   -583.8     1519.4       0.9232
   TERMINAL TOTAL ...................... -4648.9 +j  -1948.0     5040.6       0.9223

ELEMENT = "Line.MDV201_1012411FUSE"
1012405                            3        23.0 +j      9.5       24.9       0.9237
   TERMINAL TOTAL ......................    23.0 +j      9.5       24.9       0.9237
1012411                            3       -23.0 +j     -9.5       24.9       0.9237
   TERMINAL TOTAL ......................   -23.0 +j     -9.5       24.9       0.9237

ELEMENT = "Line.MDV201_HN_2_154_B62298"
14829                              2       631.0 +j    252.7      679.7       0.9283
   TERMINAL TOTAL ......................   631.0 +j    252.7      679.7       0.9283
62298                              2      -629.9 +j   -252.2      678.5       0.9284
   TERMINAL TOTAL ......................  -629.9 +j   -252.2      678.5       0.9284

ELEMENT = "Line.MDV201_HN_2_392_B63661"
107108                             2       379.0 +j    151.2      408.0       0.9288
   TERMINAL TOTAL ......................   379.0 +j    151.2      408.0       0.9288
63661                              2      -378.8 +j   -151.2      407.9       0.9288
   TERMINAL TOTAL ......................  -378.8 +j   -151.2      407.9       0.9288

ELEMENT = "Line.MDV201_HN_1_164_C89779"
89790                              3        12.3 +j      5.0       13.3       0.9253
   TERMINAL TOTAL ......................    12.3 +j      5.0       13.3       0.9253
89779                              3       -12.3 +j     -5.0       13.3       0.9250
   TERMINAL TOTAL ......................   -12.3 +j     -5.0       13.3       0.9250

ELEMENT = "Line.MDV201_HN_2_015_ABC63665"
63663                              1       591.7 +j    255.7      644.6       0.9179
63663                              2       652.4 +j    267.7      705.2       0.9251
63663                              3       579.2 +j    240.3      627.0       0.9237
   TERMINAL TOTAL ......................  1823.3 +j    763.7     1976.8       0.9224
63665                              1      -591.6 +j   -255.5      644.4       0.9180
63665                              2      -652.2 +j   -267.4      704.9       0.9252
63665                              3      -579.1 +j   -240.0      626.9       0.9238
   TERMINAL TOTAL ...................... -1822.9 +j   -763.0     1976.1       0.9225

ELEMENT = "Line.MDV201_HN_2_639_C28236"
28237                              3        -0.0 +j     -0.0        0.0       0.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000
28236                              3         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       1.0000

ELEMENT = "Line.MDV201_HN_21015_C63716"
63712                              3        27.3 +j     11.2       29.5       0.9259
   TERMINAL TOTAL ......................    27.3 +j     11.2       29.5       0.9259
63716                              3       -27.3 +j    -11.2       29.5       0.9258
   TERMINAL TOTAL ......................   -27.3 +j    -11.2       29.5       0.9258

ELEMENT = "Line.MDV201_HN_2_335_B8197"
8196                               2        11.7 +j      4.7       12.6       0.9290
   TERMINAL TOTAL ......................    11.7 +j      4.7       12.6       0.9290
8197                               2       -11.7 +j     -4.7       12.6       0.9287
   TERMINAL TOTAL ......................   -11.7 +j     -4.7       12.6       0.9287

ELEMENT = "Line.MDV201_HN_2_398_B63633"
63634                              2        81.3 +j     32.4       87.6       0.9289
   TERMINAL TOTAL ......................    81.3 +j     32.4       87.6       0.9289
63633                              2       -81.3 +j    -32.4       87.5       0.9289
   TERMINAL TOTAL ......................   -81.3 +j    -32.4       87.5       0.9289

ELEMENT = "Line.MDV201_HN_2_139_ABC8111"
823                                1       146.2 +j     63.6      159.5       0.9170
823                                2         9.4 +j      3.7       10.1       0.9313
823                                3        71.8 +j     29.5       77.6       0.9250
   TERMINAL TOTAL ......................   227.4 +j     96.8      247.2       0.9202
8111                               1      -146.2 +j    -63.6      159.4       0.9170
8111                               2        -9.4 +j     -3.7       10.1       0.9309
8111                               3       -71.8 +j    -29.5       77.6       0.9249
   TERMINAL TOTAL ......................  -227.4 +j    -96.8      247.1       0.9201

ELEMENT = "Line.MDV201_HN_2_078_C28275"
28274                              3        10.1 +j      4.2       10.9       0.9240
   TERMINAL TOTAL ......................    10.1 +j      4.2       10.9       0.9240
28275                              3       -10.1 +j     -4.2       10.9       0.9237
   TERMINAL TOTAL ......................   -10.1 +j     -4.2       10.9       0.9237

ELEMENT = "Line.MDV201_DA_8_719_ABC67893"
67896                              1        -0.0 +j     -0.0        0.0       0.0879
67896                              2         0.0 +j     -0.0        0.0      -0.0006
67896                              3         3.2 +j      1.3        3.4       0.9236
   TERMINAL TOTAL ......................     3.2 +j      1.2        3.4       0.9323
67893                              1         0.0 +j      0.0        0.0       0.0879
67893                              2        -0.0 +j      0.0        0.0      -0.0006
67893                              3        -3.2 +j     -1.3        3.4       0.9221
   TERMINAL TOTAL ......................    -3.2 +j     -1.3        3.4       0.9279

ELEMENT = "Line.MDV201_1160506ELB-1_SW"
8105                               1        18.1 +j      7.8       19.7       0.9188
   TERMINAL TOTAL ......................    18.1 +j      7.8       19.7       0.9188
MDV201_1160506ELB_INT              1       -18.1 +j     -7.8       19.7       0.9188
   TERMINAL TOTAL ......................   -18.1 +j     -7.8       19.7       0.9188

ELEMENT = "Line.MDV201_1160506ELB"
MDV201_1160506ELB_INT              1        18.1 +j      7.8       19.7       0.9188
   TERMINAL TOTAL ......................    18.1 +j      7.8       19.7       0.9188
1160506                            1       -18.1 +j     -7.8       19.7       0.9188
   TERMINAL TOTAL ......................   -18.1 +j     -7.8       19.7       0.9188

ELEMENT = "Line.MDV201_HN_2_008_C28276"
102187                             3       131.5 +j     54.2      142.2       0.9245
   TERMINAL TOTAL ......................   131.5 +j     54.2      142.2       0.9245
28276                              3      -131.5 +j    -54.2      142.2       0.9245
   TERMINAL TOTAL ......................  -131.5 +j    -54.2      142.2       0.9245

ELEMENT = "Line.MDV201_HN_21054_B1144247"
1144248                            2         2.5 +j      1.0        2.7       0.9227
   TERMINAL TOTAL ......................     2.5 +j      1.0        2.7       0.9227
1144247                            2        -2.5 +j     -1.1        2.7       0.9209
   TERMINAL TOTAL ......................    -2.5 +j     -1.1        2.7       0.9209

ELEMENT = "Line.MDV201_HN_2_833_B39620"
69491                              2        78.8 +j     31.6       84.9       0.9283
   TERMINAL TOTAL ......................    78.8 +j     31.6       84.9       0.9283
39620                              2       -78.8 +j    -31.6       84.9       0.9283
   TERMINAL TOTAL ......................   -78.8 +j    -31.6       84.9       0.9283

ELEMENT = "Line.HN_2P015_SW"
1160481                            2        49.1 +j     19.5       52.9       0.9294
   TERMINAL TOTAL ......................    49.1 +j     19.5       52.9       0.9294
MDV201_39755ELB_INT                2       -49.1 +j    -19.5       52.9       0.9294
   TERMINAL TOTAL ......................   -49.1 +j    -19.5       52.9       0.9294

ELEMENT = "Line.MDV201_39755ELB"
MDV201_39755ELB_INT                2        49.1 +j     19.5       52.9       0.9294
   TERMINAL TOTAL ......................    49.1 +j     19.5       52.9       0.9294
39755                              2       -49.1 +j    -19.5       52.9       0.9294
   TERMINAL TOTAL ......................   -49.1 +j    -19.5       52.9       0.9294

ELEMENT = "Line.MDV201_DA_8_138_B6581"
6574                               2        56.5 +j     22.5       60.8       0.9291
   TERMINAL TOTAL ......................    56.5 +j     22.5       60.8       0.9291
6581                               2       -56.5 +j    -22.5       60.8       0.9291
   TERMINAL TOTAL ......................   -56.5 +j    -22.5       60.8       0.9291

ELEMENT = "Line.MDV201_HN_2_156_B39758"
39757                              2       589.2 +j    235.7      634.6       0.9285
   TERMINAL TOTAL ......................   589.2 +j    235.7      634.6       0.9285
39758                              2      -588.1 +j   -235.1      633.4       0.9285
   TERMINAL TOTAL ......................  -588.1 +j   -235.1      633.4       0.9285

ELEMENT = "Line.MDV201_HN_2_850_B52520"
94730                              2       119.7 +j     47.7      128.8       0.9289
   TERMINAL TOTAL ......................   119.7 +j     47.7      128.8       0.9289
52520                              2      -119.7 +j    -47.7      128.8       0.9289
   TERMINAL TOTAL ......................  -119.7 +j    -47.7      128.8       0.9289

ELEMENT = "Line.MDV201_1144240FUSE"
39764                              1         6.3 +j      2.8        6.9       0.9147
   TERMINAL TOTAL ......................     6.3 +j      2.8        6.9       0.9147
1144240                            1        -6.3 +j     -2.8        6.9       0.9147
   TERMINAL TOTAL ......................    -6.3 +j     -2.8        6.9       0.9147

ELEMENT = "Line.MDV201_HN_2_093_ABC63714"
51012                              1       580.0 +j    256.3      634.1       0.9147
51012                              2       445.4 +j    177.7      479.6       0.9288
51012                              3       937.3 +j    391.8     1015.9       0.9226
   TERMINAL TOTAL ......................  1962.8 +j    825.8     2129.4       0.9217
63714                              1      -580.0 +j   -256.0      633.9       0.9149
63714                              2      -445.3 +j   -177.7      479.5       0.9288
63714                              3      -936.8 +j   -391.0     1015.1       0.9229
   TERMINAL TOTAL ...................... -1962.0 +j   -824.6     2128.3       0.9219

ELEMENT = "Line.MDV201_HN_2_841_B94728"
52518                              2       283.3 +j    113.2      305.0       0.9286
   TERMINAL TOTAL ......................   283.3 +j    113.2      305.0       0.9286
94728                              2      -283.2 +j   -113.1      304.9       0.9287
   TERMINAL TOTAL ......................  -283.2 +j   -113.1      304.9       0.9287

ELEMENT = "Line.MDV201_DA_8_217_B56788"
1017349                            2        23.3 +j      9.3       25.1       0.9286
   TERMINAL TOTAL ......................    23.3 +j      9.3       25.1       0.9286
56788                              2       -23.3 +j     -9.3       25.1       0.9284
   TERMINAL TOTAL ......................   -23.3 +j     -9.3       25.1       0.9284

ELEMENT = "Line.MDV201_HN_1_283_A89823"
89824                              1         7.2 +j      3.1        7.9       0.9182
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.9       0.9182
89823                              1        -7.2 +j     -3.1        7.9       0.9179
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.9       0.9179

ELEMENT = "Line.MDV201_HN_2_096_ABC39575"
39582                              1        76.8 +j     33.2       83.7       0.9178
39582                              2       130.1 +j     51.9      140.1       0.9288
39582                              3       235.7 +j     97.6      255.1       0.9238
   TERMINAL TOTAL ......................   442.6 +j    182.8      478.8       0.9243
39575                              1       -76.8 +j    -33.2       83.7       0.9177
39575                              2      -130.1 +j    -51.9      140.1       0.9288
39575                              3      -235.6 +j    -97.6      255.0       0.9239
   TERMINAL TOTAL ......................  -442.5 +j   -182.7      478.7       0.9243

ELEMENT = "Line.MDV201_C_1_401_A21651"
21653                              1        88.8 +j     38.6       96.8       0.9169
   TERMINAL TOTAL ......................    88.8 +j     38.6       96.8       0.9169
21651                              1       -88.8 +j    -38.6       96.8       0.9169
   TERMINAL TOTAL ......................   -88.8 +j    -38.6       96.8       0.9169

ELEMENT = "Line.MDV201_HN_2_401_B63632"
63637                              2        38.1 +j     15.2       41.0       0.9289
   TERMINAL TOTAL ......................    38.1 +j     15.2       41.0       0.9289
63632                              2       -38.1 +j    -15.2       41.0       0.9289
   TERMINAL TOTAL ......................   -38.1 +j    -15.2       41.0       0.9289

ELEMENT = "Line.MDV201_HN_2_009_C28270"
28276                              3       111.8 +j     46.1      120.9       0.9246
   TERMINAL TOTAL ......................   111.8 +j     46.1      120.9       0.9246
28270                              3      -111.8 +j    -46.1      120.9       0.9245
   TERMINAL TOTAL ......................  -111.8 +j    -46.1      120.9       0.9245

ELEMENT = "Line.MDV201_HN_21016_C63717"
63716                              3         6.3 +j      2.6        6.8       0.9240
   TERMINAL TOTAL ......................     6.3 +j      2.6        6.8       0.9240
63717                              3        -6.3 +j     -2.6        6.8       0.9236
   TERMINAL TOTAL ......................    -6.3 +j     -2.6        6.8       0.9236

ELEMENT = "Line.MDV201_HN_2_013_C28260"
28259                              3        64.4 +j     26.5       69.7       0.9247
   TERMINAL TOTAL ......................    64.4 +j     26.5       69.7       0.9247
28260                              3       -64.4 +j    -26.5       69.7       0.9246
   TERMINAL TOTAL ......................   -64.4 +j    -26.5       69.7       0.9246

ELEMENT = "Line.MDV201_HN_21093_C1012641"
63716                              3         4.2 +j      1.6        4.5       0.9320
   TERMINAL TOTAL ......................     4.2 +j      1.6        4.5       0.9320
1012641                            3        -4.2 +j     -1.6        4.5       0.9318
   TERMINAL TOTAL ......................    -4.2 +j     -1.6        4.5       0.9318

ELEMENT = "Line.MDV201_HN_2_012_C28259"
28261                              3        80.0 +j     33.0       86.6       0.9246
   TERMINAL TOTAL ......................    80.0 +j     33.0       86.6       0.9246
28259                              3       -80.0 +j    -33.0       86.6       0.9246
   TERMINAL TOTAL ......................   -80.0 +j    -33.0       86.6       0.9246

ELEMENT = "Line.MDV201_HN_2_464_C62232"
62233                              3        99.0 +j     40.7      107.0       0.9248
   TERMINAL TOTAL ......................    99.0 +j     40.7      107.0       0.9248
62232                              3       -99.0 +j    -40.7      107.0       0.9248
   TERMINAL TOTAL ......................   -99.0 +j    -40.7      107.0       0.9248

ELEMENT = "Line.MDV201_HN_2_418_A835"
827                                1        90.8 +j     39.2       98.9       0.9182
   TERMINAL TOTAL ......................    90.8 +j     39.2       98.9       0.9182
835                                1       -90.8 +j    -39.2       98.9       0.9181
   TERMINAL TOTAL ......................   -90.8 +j    -39.2       98.9       0.9181

ELEMENT = "Line.MDV201_HN_1_335_C28311"
28312                              3        12.3 +j      5.0       13.3       0.9266
   TERMINAL TOTAL ......................    12.3 +j      5.0       13.3       0.9266
28311                              3       -12.3 +j     -5.0       13.3       0.9263
   TERMINAL TOTAL ......................   -12.3 +j     -5.0       13.3       0.9263

ELEMENT = "Line.MDV201_HN_2_981_B14997"
14991                              2        10.4 +j      4.1       11.2       0.9293
   TERMINAL TOTAL ......................    10.4 +j      4.1       11.2       0.9293
14997                              2       -10.4 +j     -4.2       11.2       0.9291
   TERMINAL TOTAL ......................   -10.4 +j     -4.2       11.2       0.9291

ELEMENT = "Line.MDV201_1144251FUSE"
6573                               2        21.2 +j      8.5       22.8       0.9286
   TERMINAL TOTAL ......................    21.2 +j      8.5       22.8       0.9286
1144251                            2       -21.2 +j     -8.5       22.8       0.9286
   TERMINAL TOTAL ......................   -21.2 +j     -8.5       22.8       0.9286

ELEMENT = "Line.MDV201_C_1_402_A21650"
21651                              1        81.1 +j     35.3       88.4       0.9169
   TERMINAL TOTAL ......................    81.1 +j     35.3       88.4       0.9169
21650                              1       -81.1 +j    -35.3       88.4       0.9168
   TERMINAL TOTAL ......................   -81.1 +j    -35.3       88.4       0.9168

ELEMENT = "Line.MDV201_DA_8_689_B46389"
74451                              2       137.1 +j     54.7      147.6       0.9289
   TERMINAL TOTAL ......................   137.1 +j     54.7      147.6       0.9289
46389                              2      -137.1 +j    -54.7      147.6       0.9289
   TERMINAL TOTAL ......................  -137.1 +j    -54.7      147.6       0.9289

ELEMENT = "Line.MDV201_HN_2_413_A838"
843                                1        61.0 +j     26.3       66.5       0.9182
   TERMINAL TOTAL ......................    61.0 +j     26.3       66.5       0.9182
838                                1       -61.0 +j    -26.3       66.5       0.9182
   TERMINAL TOTAL ......................   -61.0 +j    -26.3       66.5       0.9182

ELEMENT = "Line.C_1P031_SW"
1160501                            1        11.4 +j      4.8       12.4       0.9214
   TERMINAL TOTAL ......................    11.4 +j      4.8       12.4       0.9214
MDV201_8147ELB_INT                 1       -11.4 +j     -4.8       12.4       0.9214
   TERMINAL TOTAL ......................   -11.4 +j     -4.8       12.4       0.9214

ELEMENT = "Line.MDV201_8147ELB"
MDV201_8147ELB_INT                 1        11.4 +j      4.8       12.4       0.9214
   TERMINAL TOTAL ......................    11.4 +j      4.8       12.4       0.9214
8147                               1       -11.4 +j     -4.8       12.4       0.9214
   TERMINAL TOTAL ......................   -11.4 +j     -4.8       12.4       0.9214

ELEMENT = "Line.MDV201_C_1_266_ABC8079"
8080                               1       590.9 +j    253.5      643.0       0.9190
8080                               2       594.3 +j    239.6      640.8       0.9275
8080                               3       235.8 +j     97.8      255.3       0.9237
   TERMINAL TOTAL ......................  1421.0 +j    591.0     1539.0       0.9233
8079                               1      -590.6 +j   -253.3      642.6       0.9190
8079                               2      -594.1 +j   -239.4      640.5       0.9276
8079                               3      -235.8 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ...................... -1420.5 +j   -590.5     1538.3       0.9234

ELEMENT = "Line.MDV201_HN_2_857_B94741"
14854                              2        45.3 +j     18.1       48.7       0.9288
   TERMINAL TOTAL ......................    45.3 +j     18.1       48.7       0.9288
94741                              2       -45.3 +j    -18.1       48.7       0.9288
   TERMINAL TOTAL ......................   -45.3 +j    -18.1       48.7       0.9288

ELEMENT = "Line.MDV201_C_1_162_A69459"
69458                              1         4.2 +j      1.8        4.6       0.9156
   TERMINAL TOTAL ......................     4.2 +j      1.8        4.6       0.9156
69459                              1        -4.2 +j     -1.9        4.6       0.9148
   TERMINAL TOTAL ......................    -4.2 +j     -1.9        4.6       0.9148

ELEMENT = "Line.MDV201_1144250FUSE"
6574                               2       247.5 +j     98.3      266.3       0.9293
   TERMINAL TOTAL ......................   247.5 +j     98.3      266.3       0.9293
1144250                            2      -247.5 +j    -98.3      266.3       0.9293
   TERMINAL TOTAL ......................  -247.5 +j    -98.3      266.3       0.9293

ELEMENT = "Line.MDV201_HN_2_847_B14853"
69620                              2       198.4 +j     79.1      213.6       0.9289
   TERMINAL TOTAL ......................   198.4 +j     79.1      213.6       0.9289
14853                              2      -198.4 +j    -79.1      213.6       0.9289
   TERMINAL TOTAL ......................  -198.4 +j    -79.1      213.6       0.9289

ELEMENT = "Line.MDV201_DA_8_507_ABC6580"
6578                               1       535.7 +j    232.7      584.0       0.9172
6578                               2       254.5 +j    101.6      274.0       0.9288
6578                               3       266.5 +j    110.3      288.4       0.9240
   TERMINAL TOTAL ......................  1056.7 +j    444.5     1146.4       0.9218
6580                               1      -535.5 +j   -232.4      583.7       0.9173
6580                               2      -254.5 +j   -101.5      274.0       0.9288
6580                               3      -266.4 +j   -110.3      288.4       0.9240
   TERMINAL TOTAL ...................... -1056.5 +j   -444.2     1146.0       0.9218

ELEMENT = "Line.MDV201_C_1_406_A8135"
8134                               1        36.2 +j     15.6       39.4       0.9178
   TERMINAL TOTAL ......................    36.2 +j     15.6       39.4       0.9178
8135                               1       -36.2 +j    -15.6       39.4       0.9177
   TERMINAL TOTAL ......................   -36.2 +j    -15.6       39.4       0.9177

ELEMENT = "Line.MDV201_HN_2_476_C1144242"
1144243                            3        60.1 +j     24.8       65.0       0.9246
   TERMINAL TOTAL ......................    60.1 +j     24.8       65.0       0.9246
1144242                            3       -60.1 +j    -24.8       65.0       0.9246
   TERMINAL TOTAL ......................   -60.1 +j    -24.8       65.0       0.9246

ELEMENT = "Line.MDV201_HN_2_168_C14978"
14979                              3        19.1 +j      7.9       20.7       0.9246
   TERMINAL TOTAL ......................    19.1 +j      7.9       20.7       0.9246
14978                              3       -19.1 +j     -7.9       20.7       0.9244
   TERMINAL TOTAL ......................   -19.1 +j     -7.9       20.7       0.9244

ELEMENT = "Line.MDV201_HN_2_897_B94726"
52516                              2        78.6 +j     31.5       84.7       0.9283
   TERMINAL TOTAL ......................    78.6 +j     31.5       84.7       0.9283
94726                              2       -78.6 +j    -31.5       84.6       0.9283
   TERMINAL TOTAL ......................   -78.6 +j    -31.5       84.6       0.9283

ELEMENT = "Line.MDV201_DA_8_972_C74454"
46408                              3         5.8 +j      2.4        6.3       0.9255
   TERMINAL TOTAL ......................     5.8 +j      2.4        6.3       0.9255
74454                              3        -5.8 +j     -2.4        6.3       0.9249
   TERMINAL TOTAL ......................    -5.8 +j     -2.4        6.3       0.9249

ELEMENT = "Line.MDV201_HN_2_317_C28271"
102188                             3        27.1 +j     11.1       29.3       0.9251
   TERMINAL TOTAL ......................    27.1 +j     11.1       29.3       0.9251
28271                              3       -27.1 +j    -11.1       29.3       0.9250
   TERMINAL TOTAL ......................   -27.1 +j    -11.1       29.3       0.9250

ELEMENT = "Line.MDV201_HN_2_532_A8118"
8117                               1         8.5 +j      3.7        9.2       0.9181
   TERMINAL TOTAL ......................     8.5 +j      3.7        9.2       0.9181
8118                               1        -8.5 +j     -3.7        9.3       0.9178
   TERMINAL TOTAL ......................    -8.5 +j     -3.7        9.3       0.9178

ELEMENT = "Line.MDV201_HN_2_301_B62297"
62298                              2       616.2 +j    246.6      663.7       0.9284
   TERMINAL TOTAL ......................   616.2 +j    246.6      663.7       0.9284
62297                              2      -615.3 +j   -246.2      662.8       0.9285
   TERMINAL TOTAL ......................  -615.3 +j   -246.2      662.8       0.9285

ELEMENT = "Line.MDV201_DA_8_808_C46400"
104582                             3         8.8 +j      3.6        9.5       0.9254
   TERMINAL TOTAL ......................     8.8 +j      3.6        9.5       0.9254
46400                              3        -8.8 +j     -3.6        9.5       0.9253
   TERMINAL TOTAL ......................    -8.8 +j     -3.6        9.5       0.9253

ELEMENT = "Line.MDV201_HN_2_642_A14894"
14893                              1        21.5 +j      9.3       23.4       0.9175
   TERMINAL TOTAL ......................    21.5 +j      9.3       23.4       0.9175
14894                              1       -21.5 +j     -9.3       23.4       0.9174
   TERMINAL TOTAL ......................   -21.5 +j     -9.3       23.4       0.9174

ELEMENT = "Line.MDV201_HN_2_614_ABC28232"
63682                              1       255.5 +j    110.0      278.1       0.9185
63682                              2       651.6 +j    266.4      704.0       0.9256
63682                              3       446.7 +j    184.8      483.4       0.9240
   TERMINAL TOTAL ......................  1353.8 +j    561.2     1465.5       0.9238
28232                              1      -255.5 +j   -110.0      278.1       0.9185
28232                              2      -651.5 +j   -266.2      703.8       0.9257
28232                              3      -446.7 +j   -184.7      483.4       0.9241
   TERMINAL TOTAL ...................... -1353.6 +j   -560.9     1465.2       0.9238

ELEMENT = "Line.MDV201_DA_8_945_B56775"
74414                              2        14.1 +j      5.6       15.2       0.9295
   TERMINAL TOTAL ......................    14.1 +j      5.6       15.2       0.9295
56775                              2       -14.1 +j     -5.6       15.2       0.9294
   TERMINAL TOTAL ......................   -14.1 +j     -5.6       15.2       0.9294

ELEMENT = "Line.C_1P027_SW"
1160498                            1        18.1 +j      7.8       19.7       0.9178
   TERMINAL TOTAL ......................    18.1 +j      7.8       19.7       0.9178
MDV201_8109ELB_INT                 1       -18.1 +j     -7.8       19.7       0.9178
   TERMINAL TOTAL ......................   -18.1 +j     -7.8       19.7       0.9178

ELEMENT = "Line.MDV201_8109ELB"
MDV201_8109ELB_INT                 1        18.1 +j      7.8       19.7       0.9178
   TERMINAL TOTAL ......................    18.1 +j      7.8       19.7       0.9178
8109                               1       -18.1 +j     -7.8       19.7       0.9178
   TERMINAL TOTAL ......................   -18.1 +j     -7.8       19.7       0.9178

ELEMENT = "Line.MDV201_DA_8_607_C46406"
46407                              3       166.5 +j     68.5      180.1       0.9248
   TERMINAL TOTAL ......................   166.5 +j     68.5      180.1       0.9248
46406                              3      -166.5 +j    -68.5      180.0       0.9248
   TERMINAL TOTAL ......................  -166.5 +j    -68.5      180.0       0.9248

ELEMENT = "Line.MDV201_C_1P027_A1160498"
1160506                            1        18.1 +j      7.8       19.7       0.9188
   TERMINAL TOTAL ......................    18.1 +j      7.8       19.7       0.9188
1160498                            1       -18.1 +j     -7.8       19.7       0.9178
   TERMINAL TOTAL ......................   -18.1 +j     -7.8       19.7       0.9178

ELEMENT = "Line.MDV201_HN_2_396_B63635"
63640                              2       108.4 +j     43.2      116.7       0.9289
   TERMINAL TOTAL ......................   108.4 +j     43.2      116.7       0.9289
63635                              2      -108.4 +j    -43.2      116.7       0.9289
   TERMINAL TOTAL ......................  -108.4 +j    -43.2      116.7       0.9289

ELEMENT = "Line.MDV201_HN_2_074_A8182"
8183                               1         5.4 +j      2.3        5.9       0.9187
   TERMINAL TOTAL ......................     5.4 +j      2.3        5.9       0.9187
8182                               1        -5.4 +j     -2.3        5.9       0.9180
   TERMINAL TOTAL ......................    -5.4 +j     -2.3        5.9       0.9180

ELEMENT = "Line.MDV202_OSW_1010730"
62257                              1         0.0 +j      0.0        0.0       0.0789
62257                              2        -0.0 +j      0.0        0.0      -0.0001
62257                              3        -0.0 +j      0.0        0.0      -0.0787
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.0000
1010730                            1        -0.0 +j     -0.0        0.0       0.0813
1010730                            2         0.0 +j     -0.0        0.0      -0.0001
1010730                            3         0.0 +j     -0.0        0.0      -0.0811
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000

ELEMENT = "Line.MDV201_HN_2_144_ABC63664"
63662                              1       933.4 +j    403.9     1017.1       0.9178
63662                              2      1062.0 +j    433.4     1147.1       0.9259
63662                              3       823.5 +j    343.4      892.2       0.9230
   TERMINAL TOTAL ......................  2819.0 +j   1180.7     3056.3       0.9224
63664                              1      -933.1 +j   -403.4     1016.5       0.9179
63664                              2     -1061.7 +j   -432.7     1146.5       0.9261
63664                              3      -823.4 +j   -343.0      892.0       0.9231
   TERMINAL TOTAL ...................... -2818.2 +j  -1179.0     3054.9       0.9225

ELEMENT = "Line.MDV201_HN_2_866_C63673"
63672                              3        66.3 +j     27.3       71.7       0.9244
   TERMINAL TOTAL ......................    66.3 +j     27.3       71.7       0.9244
63673                              3       -66.3 +j    -27.3       71.7       0.9244
   TERMINAL TOTAL ......................   -66.3 +j    -27.3       71.7       0.9244

ELEMENT = "Line.MDV201_C_1P025_A1160503"
8100                               1        53.2 +j     22.7       57.9       0.9197
   TERMINAL TOTAL ......................    53.2 +j     22.7       57.9       0.9197
1160503                            1       -53.2 +j    -22.9       58.0       0.9187
   TERMINAL TOTAL ......................   -53.2 +j    -22.9       58.0       0.9187

ELEMENT = "Line.MDV201_HN_2_091_ABC44583"
8160                               1       579.8 +j    255.3      633.5       0.9152
8160                               2       393.8 +j    157.3      424.1       0.9287
8160                               3       895.6 +j    372.8      970.1       0.9232
   TERMINAL TOTAL ......................  1869.3 +j    785.4     2027.6       0.9219
44583                              1      -579.8 +j   -255.2      633.5       0.9153
44583                              2      -393.8 +j   -157.3      424.0       0.9287
44583                              3      -895.4 +j   -372.4      969.8       0.9233
   TERMINAL TOTAL ...................... -1869.0 +j   -784.9     2027.1       0.9220

ELEMENT = "Line.MDV201_HN_2_853_B39587"
39588                              2        46.8 +j     18.7       50.4       0.9289
   TERMINAL TOTAL ......................    46.8 +j     18.7       50.4       0.9289
39587                              2       -46.8 +j    -18.7       50.4       0.9288
   TERMINAL TOTAL ......................   -46.8 +j    -18.7       50.4       0.9288

ELEMENT = "Line.C_1P023_SW"
1160460                            1       162.5 +j     69.5      176.8       0.9195
   TERMINAL TOTAL ......................   162.5 +j     69.5      176.8       0.9195
MDV201_8145ELB_INT                 1      -162.5 +j    -69.5      176.8       0.9195
   TERMINAL TOTAL ......................  -162.5 +j    -69.5      176.8       0.9195

ELEMENT = "Line.MDV201_8145ELB"
MDV201_8145ELB_INT                 1       162.5 +j     69.5      176.8       0.9195
   TERMINAL TOTAL ......................   162.5 +j     69.5      176.8       0.9195
8145                               1      -162.5 +j    -69.5      176.8       0.9195
   TERMINAL TOTAL ......................  -162.5 +j    -69.5      176.8       0.9195

ELEMENT = "Line.MDV201_HN_2_111_ABC69617"
69616                              1        60.2 +j     26.1       65.6       0.9177
69616                              2        32.5 +j     12.9       35.0       0.9294
69616                              3       234.2 +j     96.9      253.4       0.9240
   TERMINAL TOTAL ......................   326.9 +j    135.9      354.0       0.9234
69617                              1       -60.2 +j    -26.1       65.6       0.9177
69617                              2       -32.5 +j    -12.9       35.0       0.9292
69617                              3      -234.1 +j    -96.8      253.3       0.9241
   TERMINAL TOTAL ......................  -326.8 +j   -135.8      353.9       0.9234

ELEMENT = "Line.MDV201_HN_2_478_C8115"
8121                               3        15.6 +j      6.5       16.9       0.9237
   TERMINAL TOTAL ......................    15.6 +j      6.5       16.9       0.9237
8115                               3       -15.6 +j     -6.5       16.9       0.9236
   TERMINAL TOTAL ......................   -15.6 +j     -6.5       16.9       0.9236

ELEMENT = "Line.MDV201_HN_2_395_ABC63657"
63655                              1      2222.5 +j    972.9     2426.2       0.9161
63655                              2      2575.2 +j   1054.5     2782.7       0.9254
63655                              3      2343.8 +j    987.7     2543.4       0.9215
   TERMINAL TOTAL ......................  7141.5 +j   3015.1     7751.9       0.9213
63657                              1     -2221.1 +j   -970.3     2423.8       0.9164
63657                              2     -2573.6 +j  -1050.0     2779.6       0.9259
63657                              3     -2343.8 +j   -984.1     2542.0       0.9220
   TERMINAL TOTAL ...................... -7138.4 +j  -3004.4     7744.9       0.9217

ELEMENT = "Line.MDV201_HN_2_805_B39624"
39625                              2       148.8 +j     59.4      160.2       0.9288
   TERMINAL TOTAL ......................   148.8 +j     59.4      160.2       0.9288
39624                              2      -148.8 +j    -59.4      160.2       0.9288
   TERMINAL TOTAL ......................  -148.8 +j    -59.4      160.2       0.9288

ELEMENT = "Line.MDV201_HN_2P011_B1160477"
1160480                            2       138.6 +j     55.1      149.1       0.9293
   TERMINAL TOTAL ......................   138.6 +j     55.1      149.1       0.9293
1160477                            2      -138.5 +j    -55.2      149.1       0.9291
   TERMINAL TOTAL ......................  -138.5 +j    -55.2      149.1       0.9291

ELEMENT = "Line.C_1P025_SW"
1160503                            1        53.2 +j     22.9       58.0       0.9187
   TERMINAL TOTAL ......................    53.2 +j     22.9       58.0       0.9187
MDV201_8101ELB_INT                 1       -53.2 +j    -22.9       58.0       0.9187
   TERMINAL TOTAL ......................   -53.2 +j    -22.9       58.0       0.9187

ELEMENT = "Line.MDV201_8101ELB"
MDV201_8101ELB_INT                 1        53.2 +j     22.9       58.0       0.9187
   TERMINAL TOTAL ......................    53.2 +j     22.9       58.0       0.9187
8101                               1       -53.2 +j    -22.9       58.0       0.9187
   TERMINAL TOTAL ......................   -53.2 +j    -22.9       58.0       0.9187

ELEMENT = "Line.MDV201_HN_2_657_C62231"
44586                              3       403.7 +j    167.1      436.9       0.9240
   TERMINAL TOTAL ......................   403.7 +j    167.1      436.9       0.9240
62231                              3      -403.7 +j   -167.1      436.9       0.9240
   TERMINAL TOTAL ......................  -403.7 +j   -167.1      436.9       0.9240

ELEMENT = "Line.MDV201_DA_8_140_ABC56751"
6594                               1       377.2 +j    163.6      411.1       0.9174
6594                               2       239.2 +j     95.3      257.5       0.9289
6594                               3       266.3 +j    110.2      288.2       0.9240
   TERMINAL TOTAL ......................   882.7 +j    369.2      956.8       0.9226
56751                              1      -377.1 +j   -163.5      411.0       0.9175
56751                              2      -239.1 +j    -95.3      257.4       0.9289
56751                              3      -266.3 +j   -110.2      288.2       0.9240
   TERMINAL TOTAL ......................  -882.6 +j   -369.0      956.6       0.9226

ELEMENT = "Line.MDV201_HN_1_266_A28307"
28279                              1        14.9 +j      6.4       16.2       0.9182
   TERMINAL TOTAL ......................    14.9 +j      6.4       16.2       0.9182
28307                              1       -14.9 +j     -6.4       16.2       0.9180
   TERMINAL TOTAL ......................   -14.9 +j     -6.4       16.2       0.9180

ELEMENT = "Line.MDV201_HN_2_099_A39591"
39596                              1         9.0 +j      3.8        9.8       0.9192
   TERMINAL TOTAL ......................     9.0 +j      3.8        9.8       0.9192
39591                              1        -9.0 +j     -3.9        9.8       0.9188
   TERMINAL TOTAL ......................    -9.0 +j     -3.9        9.8       0.9188

ELEMENT = "Line.MDV201_HN_1P002_C1160452"
1145433                            3         5.9 +j      2.4        6.3       0.9255
   TERMINAL TOTAL ......................     5.9 +j      2.4        6.3       0.9255
1160452                            3        -5.9 +j     -2.6        6.4       0.9126
   TERMINAL TOTAL ......................    -5.9 +j     -2.6        6.4       0.9126

ELEMENT = "Line.C_1P030_SW"
1160499                            1        34.0 +j     14.5       36.9       0.9200
   TERMINAL TOTAL ......................    34.0 +j     14.5       36.9       0.9200
MDV201_8146ELB_INT                 1       -34.0 +j    -14.5       36.9       0.9200
   TERMINAL TOTAL ......................   -34.0 +j    -14.5       36.9       0.9200

ELEMENT = "Line.MDV201_8146ELB"
MDV201_8146ELB_INT                 1        34.0 +j     14.5       36.9       0.9200
   TERMINAL TOTAL ......................    34.0 +j     14.5       36.9       0.9200
8146                               1       -34.0 +j    -14.5       36.9       0.9200
   TERMINAL TOTAL ......................   -34.0 +j    -14.5       36.9       0.9200

ELEMENT = "Line.MDV201_HN_2_725_A1144264"
1144263                            1        40.9 +j     17.7       44.5       0.9176
   TERMINAL TOTAL ......................    40.9 +j     17.7       44.5       0.9176
1144264                            1       -40.9 +j    -17.7       44.5       0.9176
   TERMINAL TOTAL ......................   -40.9 +j    -17.7       44.5       0.9176

ELEMENT = "Line.MDV201_DA_8_730_C74449"
74452                              3        29.2 +j     12.0       31.6       0.9249
   TERMINAL TOTAL ......................    29.2 +j     12.0       31.6       0.9249
74449                              3       -29.2 +j    -12.0       31.6       0.9249
   TERMINAL TOTAL ......................   -29.2 +j    -12.0       31.6       0.9249

ELEMENT = "Line.MDV201_DA_8_905_A58413"
58412                              1         7.2 +j      3.1        7.8       0.9188
   TERMINAL TOTAL ......................     7.2 +j      3.1        7.8       0.9188
58413                              1        -7.2 +j     -3.1        7.8       0.9184
   TERMINAL TOTAL ......................    -7.2 +j     -3.1        7.8       0.9184

ELEMENT = "Line.MDV201_DA_8_696_B46388"
46387                              2        39.4 +j     15.7       42.4       0.9291
   TERMINAL TOTAL ......................    39.4 +j     15.7       42.4       0.9291
46388                              2       -39.4 +j    -15.7       42.4       0.9291
   TERMINAL TOTAL ......................   -39.4 +j    -15.7       42.4       0.9291

ELEMENT = "Line.MDV201_HN_1_182_C1012413"
1012412                            3         7.4 +j      3.1        8.1       0.9213
   TERMINAL TOTAL ......................     7.4 +j      3.1        8.1       0.9213
1012413                            3        -7.4 +j     -3.1        8.1       0.9210
   TERMINAL TOTAL ......................    -7.4 +j     -3.1        8.1       0.9210

ELEMENT = "Line.MDV201_HN_2_873_C63668"
63667                              3       124.3 +j     51.3      134.5       0.9244
   TERMINAL TOTAL ......................   124.3 +j     51.3      134.5       0.9244
63668                              3      -124.3 +j    -51.3      134.5       0.9244
   TERMINAL TOTAL ......................  -124.3 +j    -51.3      134.5       0.9244

ELEMENT = "Line.MDV201_1160495ELB-1_SW"
8082                               1        73.7 +j     31.6       80.2       0.9192
   TERMINAL TOTAL ......................    73.7 +j     31.6       80.2       0.9192
MDV201_1160495ELB_INT              1       -73.7 +j    -31.6       80.2       0.9192
   TERMINAL TOTAL ......................   -73.7 +j    -31.6       80.2       0.9192

ELEMENT = "Line.MDV201_1160495ELB"
MDV201_1160495ELB_INT              1        73.7 +j     31.6       80.2       0.9192
   TERMINAL TOTAL ......................    73.7 +j     31.6       80.2       0.9192
1160495                            1       -73.7 +j    -31.6       80.2       0.9192
   TERMINAL TOTAL ......................   -73.7 +j    -31.6       80.2       0.9192

ELEMENT = "Line.MDV201_HN_2_620_C28227"
1144262                            3       117.6 +j     48.5      127.3       0.9244
   TERMINAL TOTAL ......................   117.6 +j     48.5      127.3       0.9244
28227                              3      -117.6 +j    -48.5      127.3       0.9244
   TERMINAL TOTAL ......................  -117.6 +j    -48.5      127.3       0.9244

ELEMENT = "Line.MDV201_C_1_507_A8073"
99617                              1       145.9 +j     62.5      158.7       0.9193
   TERMINAL TOTAL ......................   145.9 +j     62.5      158.7       0.9193
8073                               1      -145.9 +j    -62.5      158.7       0.9193
   TERMINAL TOTAL ......................  -145.9 +j    -62.5      158.7       0.9193

ELEMENT = "Line.MDV201_C_1P023_A1160460"
1160459                            1       162.6 +j     69.4      176.7       0.9198
   TERMINAL TOTAL ......................   162.6 +j     69.4      176.7       0.9198
1160460                            1      -162.5 +j    -69.5      176.8       0.9195
   TERMINAL TOTAL ......................  -162.5 +j    -69.5      176.8       0.9195

ELEMENT = "Line.MDV201_HN_2_860_B39603"
39602                              2        17.9 +j      7.2       19.3       0.9289
   TERMINAL TOTAL ......................    17.9 +j      7.2       19.3       0.9289
39603                              2       -17.9 +j     -7.2       19.3       0.9287
   TERMINAL TOTAL ......................   -17.9 +j     -7.2       19.3       0.9287

ELEMENT = "Line.MDV201_HN_2_925_A28283"
28281                              1         4.0 +j      1.8        4.4       0.9151
   TERMINAL TOTAL ......................     4.0 +j      1.8        4.4       0.9151
28283                              1        -4.0 +j     -1.8        4.4       0.9145
   TERMINAL TOTAL ......................    -4.0 +j     -1.8        4.4       0.9145

ELEMENT = "Line.MDV201_DA_8_783_ABC58417"
58420                              1        25.9 +j     11.1       28.2       0.9197
58420                              2        -0.0 +j     -0.1        0.1       0.0026
58420                              3         5.9 +j      2.4        6.4       0.9277
   TERMINAL TOTAL ......................    31.9 +j     13.3       34.6       0.9227
58417                              1       -25.9 +j    -11.1       28.2       0.9195
58417                              2         0.0 +j      0.1        0.1       0.0032
58417                              3        -5.9 +j     -2.4        6.4       0.9268
   TERMINAL TOTAL ......................   -31.9 +j    -13.4       34.6       0.9221

ELEMENT = "Line.MDV201_HN_2_236_ABC108763"
853                                1        -0.0 +j     -0.0        0.0       0.0736
853                                2        -0.0 +j     -0.0        0.0       0.0031
853                                3         0.0 +j     -0.0        0.0      -0.0758
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
108763                             1        -0.0 +j     -0.0        0.0       0.4048
108763                             2        -0.0 +j     -0.0        0.0       0.9487
108763                             3         0.0 +j      0.0        0.0       1.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.7713

ELEMENT = "Line.MDV201_HN_2_345_ABC8081"
8084                               1       600.2 +j    257.6      653.1       0.9189
8084                               2       949.8 +j    382.1     1023.8       0.9277
8084                               3       235.8 +j     97.8      255.3       0.9237
   TERMINAL TOTAL ......................  1785.8 +j    737.6     1932.1       0.9243
8081                               1      -600.0 +j   -257.6      652.9       0.9189
8081                               2      -949.5 +j   -381.8     1023.4       0.9278
8081                               3      -235.8 +j    -97.8      255.3       0.9237
   TERMINAL TOTAL ...................... -1785.3 +j   -737.2     1931.5       0.9243

ELEMENT = "Line.MDV201_HN_2_646_A28230"
28234                              1        24.4 +j     10.5       26.6       0.9184
   TERMINAL TOTAL ......................    24.4 +j     10.5       26.6       0.9184
28230                              1       -24.4 +j    -10.5       26.6       0.9182
   TERMINAL TOTAL ......................   -24.4 +j    -10.5       26.6       0.9182

ELEMENT = "Line.MDV201_102186FUSE"
28276                              3        19.7 +j      8.1       21.3       0.9244
   TERMINAL TOTAL ......................    19.7 +j      8.1       21.3       0.9244
102186                             3       -19.7 +j     -8.1       21.3       0.9244
   TERMINAL TOTAL ......................   -19.7 +j     -8.1       21.3       0.9244

ELEMENT = "Line.MDV201_HN_2P015_B1160481"
1160486                            2        49.1 +j     19.4       52.8       0.9300
   TERMINAL TOTAL ......................    49.1 +j     19.4       52.8       0.9300
1160481                            2       -49.1 +j    -19.5       52.9       0.9294
   TERMINAL TOTAL ......................   -49.1 +j    -19.5       52.9       0.9294

ELEMENT = "Line.MDV201_HN_2_664_C62252"
62247                              3       340.8 +j    141.2      368.9       0.9238
   TERMINAL TOTAL ......................   340.8 +j    141.2      368.9       0.9238
62252                              3      -340.7 +j   -141.1      368.8       0.9239
   TERMINAL TOTAL ......................  -340.7 +j   -141.1      368.8       0.9239

ELEMENT = "Line.MDV201_HN_2_075_A14842"
8187                               1         6.3 +j      2.7        6.8       0.9191
   TERMINAL TOTAL ......................     6.3 +j      2.7        6.8       0.9191
14842                              1        -6.3 +j     -2.7        6.8       0.9187
   TERMINAL TOTAL ......................    -6.3 +j     -2.7        6.8       0.9187

ELEMENT = "Line.MDV201_HN_2_159_B6572"
14994                              2       566.5 +j    226.1      610.0       0.9288
   TERMINAL TOTAL ......................   566.5 +j    226.1      610.0       0.9288
6572                               2      -565.4 +j   -225.5      608.7       0.9288
   TERMINAL TOTAL ......................  -565.4 +j   -225.5      608.7       0.9288

ELEMENT = "Line.MDV201_HN_2_654_A14881"
14863                              1        23.5 +j     10.1       25.6       0.9182
   TERMINAL TOTAL ......................    23.5 +j     10.1       25.6       0.9182
14881                              1       -23.5 +j    -10.1       25.6       0.9181
   TERMINAL TOTAL ......................   -23.5 +j    -10.1       25.6       0.9181

ELEMENT = "Line.MDV201_HN_2_421_A808"
798                                1       120.4 +j     52.0      131.1       0.9179
   TERMINAL TOTAL ......................   120.4 +j     52.0      131.1       0.9179
808                                1      -120.4 +j    -52.0      131.1       0.9179
   TERMINAL TOTAL ......................  -120.4 +j    -52.0      131.1       0.9179

ELEMENT = "Line.MDV201_DA_8_695_B46387"
46386                              2        50.7 +j     20.2       54.5       0.9288
   TERMINAL TOTAL ......................    50.7 +j     20.2       54.5       0.9288
46387                              2       -50.7 +j    -20.2       54.5       0.9287
   TERMINAL TOTAL ......................   -50.7 +j    -20.2       54.5       0.9287

ELEMENT = "Line.MDV201_HN_2_625_C14882"
14866                              3        22.2 +j      9.2       24.0       0.9246
   TERMINAL TOTAL ......................    22.2 +j      9.2       24.0       0.9246
14882                              3       -22.2 +j     -9.2       24.0       0.9245
   TERMINAL TOTAL ......................   -22.2 +j     -9.2       24.0       0.9245


ELEMENT = "Line.MDV201_C_1P031_1160490"
MDV201_C_1P031_1160490_INT         1        -0.0 +j     -0.0        0.0       0.1181
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.1181
1160490                            1         0.0 +j      0.0        0.0       0.1181
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.1181

ELEMENT = "Line.MDV201_DA_7_490_A58425"
58422                              1        11.0 +j      4.7       12.0       0.9187
   TERMINAL TOTAL ......................    11.0 +j      4.7       12.0       0.9187
58425                              1       -11.0 +j     -4.7       12.0       0.9183
   TERMINAL TOTAL ......................   -11.0 +j     -4.7       12.0       0.9183

ELEMENT = "Line.MDV201_HN_2_328_C14830"
1144249                            3       127.6 +j     52.6      138.0       0.9246
   TERMINAL TOTAL ......................   127.6 +j     52.6      138.0       0.9246
14830                              3      -127.6 +j    -52.6      138.0       0.9246
   TERMINAL TOTAL ......................  -127.6 +j    -52.6      138.0       0.9246

ELEMENT = "Line.MDV201_HN_2_104_ABC39595"
39605                              1       164.8 +j     71.0      179.4       0.9183
39605                              2       472.7 +j    189.2      509.2       0.9284
39605                              3       235.7 +j     97.7      255.1       0.9238
   TERMINAL TOTAL ......................   873.2 +j    358.0      943.7       0.9253
39595                              1      -164.7 +j    -71.1      179.4       0.9182
39595                              2      -472.4 +j   -189.0      508.8       0.9285
39595                              3      -235.7 +j    -97.7      255.1       0.9238
   TERMINAL TOTAL ......................  -872.8 +j   -357.7      943.3       0.9253

ELEMENT = "Line.MDV201_HN_2_771_C14839"
14837                              3         5.1 +j      2.2        5.6       0.9206
   TERMINAL TOTAL ......................     5.1 +j      2.2        5.6       0.9206
14839                              3        -5.1 +j     -2.2        5.6       0.9204
   TERMINAL TOTAL ......................    -5.1 +j     -2.2        5.6       0.9204

ELEMENT = "Line.MDV201_1144267FUSE"
810                                2        48.6 +j     19.4       52.4       0.9290
   TERMINAL TOTAL ......................    48.6 +j     19.4       52.4       0.9290
1144267                            2       -48.6 +j    -19.4       52.4       0.9290
   TERMINAL TOTAL ......................   -48.6 +j    -19.4       52.4       0.9290

ELEMENT = "Line.MDV201_HN_2P008_B1160475"
1160472                            2       207.9 +j     82.5      223.7       0.9295
   TERMINAL TOTAL ......................   207.9 +j     82.5      223.7       0.9295
1160475                            2      -207.9 +j    -82.6      223.7       0.9294
   TERMINAL TOTAL ......................  -207.9 +j    -82.6      223.7       0.9294

ELEMENT = "Line.MDV201_DA_8_726_C39743"
106261                             3       133.6 +j     55.0      144.5       0.9247
   TERMINAL TOTAL ......................   133.6 +j     55.0      144.5       0.9247
39743                              3      -133.6 +j    -55.0      144.5       0.9247
   TERMINAL TOTAL ......................  -133.6 +j    -55.0      144.5       0.9247

ELEMENT = "Line.MDV201_C_1_712_A1000985"
8106                               1        73.2 +j     31.4       79.6       0.9190
   TERMINAL TOTAL ......................    73.2 +j     31.4       79.6       0.9190
1000985                            1       -73.2 +j    -31.4       79.6       0.9189
   TERMINAL TOTAL ......................   -73.2 +j    -31.4       79.6       0.9189

ELEMENT = "Line.MDV201_HN_2_721_C14850"
14849                              3        13.2 +j      5.5       14.3       0.9229
   TERMINAL TOTAL ......................    13.2 +j      5.5       14.3       0.9229
14850                              3       -13.2 +j     -5.5       14.3       0.9227
   TERMINAL TOTAL ......................   -13.2 +j     -5.5       14.3       0.9227

ELEMENT = "Line.MDV201_C_1P030_A1160499"
1160457                            1        34.0 +j     14.4       36.9       0.9209
   TERMINAL TOTAL ......................    34.0 +j     14.4       36.9       0.9209
1160499                            1       -34.0 +j    -14.5       36.9       0.9200
   TERMINAL TOTAL ......................   -34.0 +j    -14.5       36.9       0.9200

ELEMENT = "Line.MDV201_HN_2P053_C1163437"
1149722                            3         0.0 +j     -0.2        0.2      -0.0002
   TERMINAL TOTAL ......................     0.0 +j     -0.2        0.2      -0.0002
1163437                            3        -0.0 +j      0.1        0.1      -0.0003
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0003

ELEMENT = "Line.MDV201_HN_21032_B62295"
1144244                            2         8.3 +j      3.3        8.9       0.9276
   TERMINAL TOTAL ......................     8.3 +j      3.3        8.9       0.9276
62295                              2        -8.3 +j     -3.3        8.9       0.9273
   TERMINAL TOTAL ......................    -8.3 +j     -3.3        8.9       0.9273

ELEMENT = "Line.MDV201_HN_2_432_B786"
789                                2        29.8 +j     11.9       32.1       0.9290
   TERMINAL TOTAL ......................    29.8 +j     11.9       32.1       0.9290
786                                2       -29.8 +j    -11.9       32.1       0.9289
   TERMINAL TOTAL ......................   -29.8 +j    -11.9       32.1       0.9289

ELEMENT = "Line.MDV201_HN_2_652_A14877"
14878                              1        -0.0 +j     -0.0        0.0       0.0000
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000
14877                              1         0.0 +j     -0.0        0.0      -0.8359
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.8359

ELEMENT = "Line.HN_2P007_SW"
1160471                            2       247.4 +j     98.5      266.3       0.9291
   TERMINAL TOTAL ......................   247.4 +j     98.5      266.3       0.9291
MDV201_6568ELB_INT                 2      -247.4 +j    -98.5      266.3       0.9291
   TERMINAL TOTAL ......................  -247.4 +j    -98.5      266.3       0.9291

ELEMENT = "Line.MDV201_6568ELB"
MDV201_6568ELB_INT                 2       247.4 +j     98.5      266.3       0.9291
   TERMINAL TOTAL ......................   247.4 +j     98.5      266.3       0.9291
6568                               2      -247.4 +j    -98.5      266.3       0.9291
   TERMINAL TOTAL ......................  -247.4 +j    -98.5      266.3       0.9291

ELEMENT = "Line.MDV201_HN_2_951_C8188"
8190                               3        20.6 +j      8.5       22.3       0.9244
   TERMINAL TOTAL ......................    20.6 +j      8.5       22.3       0.9244
8188                               3       -20.6 +j     -8.5       22.3       0.9243
   TERMINAL TOTAL ......................   -20.6 +j     -8.5       22.3       0.9243

ELEMENT = "Line.MDV201_DA_8_926_A74421"
56787                              1       177.5 +j     77.0      193.5       0.9174
   TERMINAL TOTAL ......................   177.5 +j     77.0      193.5       0.9174
74421                              1      -177.4 +j    -76.9      193.4       0.9174
   TERMINAL TOTAL ......................  -177.4 +j    -76.9      193.4       0.9174

ELEMENT = "Line.MDV201_HN_2_670_C89784"
89789                              3       281.2 +j    116.4      304.4       0.9240
   TERMINAL TOTAL ......................   281.2 +j    116.4      304.4       0.9240
89784                              3      -281.2 +j   -116.3      304.3       0.9241
   TERMINAL TOTAL ......................  -281.2 +j   -116.3      304.3       0.9241

ELEMENT = "Line.HN_2P013_SW"
1160483                            2        83.8 +j     33.3       90.2       0.9292
   TERMINAL TOTAL ......................    83.8 +j     33.3       90.2       0.9292
MDV201_39756ELB_INT                2       -83.8 +j    -33.3       90.2       0.9292
   TERMINAL TOTAL ......................   -83.8 +j    -33.3       90.2       0.9292

ELEMENT = "Line.MDV201_39756ELB"
MDV201_39756ELB_INT                2        83.8 +j     33.3       90.2       0.9292
   TERMINAL TOTAL ......................    83.8 +j     33.3       90.2       0.9292
39756                              2       -83.8 +j    -33.3       90.2       0.9292
   TERMINAL TOTAL ......................   -83.8 +j    -33.3       90.2       0.9292

ELEMENT = "Line.MDV201_HN_2_459_C62259"
62258                              3        15.7 +j      6.4       17.0       0.9250
   TERMINAL TOTAL ......................    15.7 +j      6.4       17.0       0.9250
62259                              3       -15.7 +j     -6.4       17.0       0.9248
   TERMINAL TOTAL ......................   -15.7 +j     -6.4       17.0       0.9248

ELEMENT = "Line.MDV201_HN_2_660_C62246"
62237                              3        29.5 +j     12.1       31.9       0.9249
   TERMINAL TOTAL ......................    29.5 +j     12.1       31.9       0.9249
62246                              3       -29.5 +j    -12.1       31.9       0.9248
   TERMINAL TOTAL ......................   -29.5 +j    -12.1       31.9       0.9248

ELEMENT = "Line.MDV201_HN_21053_B89778"
14829                              2         2.5 +j      1.0        2.7       0.9230
   TERMINAL TOTAL ......................     2.5 +j      1.0        2.7       0.9230
89778                              2        -2.5 +j     -1.0        2.7       0.9228
   TERMINAL TOTAL ......................    -2.5 +j     -1.0        2.7       0.9228

ELEMENT = "Line.MDV201_HN_2_066_ABC14832"
14836                              1         1.5 +j      0.7        1.7       0.9079
14836                              2       647.8 +j    260.3      698.1       0.9279
14836                              3       127.6 +j     52.6      138.0       0.9246
   TERMINAL TOTAL ......................   776.9 +j    313.6      837.8       0.9273
14832                              1        -1.5 +j     -0.7        1.7       0.9029
14832                              2      -647.3 +j   -259.6      697.4       0.9281
14832                              3      -127.6 +j    -52.6      138.0       0.9246
   TERMINAL TOTAL ......................  -776.4 +j   -312.9      837.1       0.9275

ELEMENT = "Line.MDV201_HN_1_237_C89785"
89780                              3         9.1 +j      3.7        9.8       0.9254
   TERMINAL TOTAL ......................     9.1 +j      3.7        9.8       0.9254
89785                              3        -9.1 +j     -3.7        9.8       0.9250
   TERMINAL TOTAL ......................    -9.1 +j     -3.7        9.8       0.9250

ELEMENT = "Line.MDV201_DA_8_675_A56750"
6597                               1       106.7 +j     46.2      116.3       0.9177
   TERMINAL TOTAL ......................   106.7 +j     46.2      116.3       0.9177
56750                              1      -106.7 +j    -46.2      116.3       0.9177
   TERMINAL TOTAL ......................  -106.7 +j    -46.2      116.3       0.9177

ELEMENT = "Line.MDV201_DA_8_801_ABC58430"
46395                              1        25.9 +j     11.0       28.2       0.9207
46395                              2        19.0 +j      7.4       20.4       0.9310
46395                              3       250.3 +j    103.1      270.7       0.9247
   TERMINAL TOTAL ......................   295.2 +j    121.5      319.2       0.9247
58430                              1       -25.9 +j    -11.0       28.2       0.9205
58430                              2       -19.0 +j     -7.5       20.4       0.9305
58430                              3      -250.2 +j   -103.0      270.6       0.9247
   TERMINAL TOTAL ......................  -295.1 +j   -121.5      319.2       0.9247

ELEMENT = "Line.MDV201_C_1P036_A1160465"
1160466                            1       112.9 +j     48.3      122.8       0.9193
   TERMINAL TOTAL ......................   112.9 +j     48.3      122.8       0.9193
1160465                            1      -112.8 +j    -48.4      122.8       0.9189
   TERMINAL TOTAL ......................  -112.8 +j    -48.4      122.8       0.9189

ELEMENT = "Line.MDV201_HN_1_169_A39570"
39572                              1        15.0 +j      6.5       16.3       0.9187
   TERMINAL TOTAL ......................    15.0 +j      6.5       16.3       0.9187
39570                              1       -15.0 +j     -6.5       16.3       0.9187
   TERMINAL TOTAL ......................   -15.0 +j     -6.5       16.3       0.9187

ELEMENT = "Line.C_1P022_SW"
1160458                            1       194.4 +j     83.2      211.5       0.9194
   TERMINAL TOTAL ......................   194.4 +j     83.2      211.5       0.9194
MDV201_8144ELB_INT                 1      -194.4 +j    -83.2      211.5       0.9194
   TERMINAL TOTAL ......................  -194.4 +j    -83.2      211.5       0.9194

ELEMENT = "Line.MDV201_8144ELB"
MDV201_8144ELB_INT                 1       194.4 +j     83.2      211.5       0.9194
   TERMINAL TOTAL ......................   194.4 +j     83.2      211.5       0.9194
8144                               1      -194.4 +j    -83.2      211.5       0.9194
   TERMINAL TOTAL ......................  -194.4 +j    -83.2      211.5       0.9194

ELEMENT = "Line.MDV201_HN_2_633_C28239"
63666                              3       100.5 +j     41.7      108.8       0.9238
   TERMINAL TOTAL ......................   100.5 +j     41.7      108.8       0.9238
28239                              3      -100.5 +j    -41.6      108.8       0.9238
   TERMINAL TOTAL ......................  -100.5 +j    -41.6      108.8       0.9238

ELEMENT = "Line.MDV201_99417FUSE"
6578                               1         5.7 +j      2.5        6.2       0.9174
   TERMINAL TOTAL ......................     5.7 +j      2.5        6.2       0.9174
99417                              1        -5.7 +j     -2.5        6.2       0.9173
   TERMINAL TOTAL ......................    -5.7 +j     -2.5        6.2       0.9173

ELEMENT = "Line.MDV201_HN_2_386_B811"
804                                2        18.0 +j      7.2       19.4       0.9289
   TERMINAL TOTAL ......................    18.0 +j      7.2       19.4       0.9289
811                                2       -18.0 +j     -7.2       19.4       0.9288
   TERMINAL TOTAL ......................   -18.0 +j     -7.2       19.4       0.9288

ELEMENT = "Line.MDV201_C_1_370_B69485"
1008229                            2        23.6 +j      9.4       25.4       0.9292
   TERMINAL TOTAL ......................    23.6 +j      9.4       25.4       0.9292
69485                              2       -23.6 +j     -9.4       25.4       0.9291
   TERMINAL TOTAL ......................   -23.6 +j     -9.4       25.4       0.9291

ELEMENT = "Line.MDV201_C_1_390_A8122"
1000986                            1        68.8 +j     29.7       74.9       0.9182
   TERMINAL TOTAL ......................    68.8 +j     29.7       74.9       0.9182
8122                               1       -68.8 +j    -29.7       74.9       0.9182
   TERMINAL TOTAL ......................   -68.8 +j    -29.7       74.9       0.9182

ELEMENT = "Line.MDV201_HN_2_216_C44581"
104356                             3        39.9 +j     16.3       43.1       0.9258
   TERMINAL TOTAL ......................    39.9 +j     16.3       43.1       0.9258
44581                              3       -39.9 +j    -16.3       43.1       0.9257
   TERMINAL TOTAL ......................   -39.9 +j    -16.3       43.1       0.9257

ELEMENT = "Line.MDV201_102188FUSE"
14834                              3        27.1 +j     11.1       29.3       0.9251
   TERMINAL TOTAL ......................    27.1 +j     11.1       29.3       0.9251
102188                             3       -27.1 +j    -11.1       29.3       0.9251
   TERMINAL TOTAL ......................   -27.1 +j    -11.1       29.3       0.9251

ELEMENT = "Line.MDV201_DA_8_494_A74434"
108776                             1        13.8 +j      6.0       15.0       0.9160
   TERMINAL TOTAL ......................    13.8 +j      6.0       15.0       0.9160
74434                              1       -13.8 +j     -6.0       15.0       0.9157
   TERMINAL TOTAL ......................   -13.8 +j     -6.0       15.0       0.9157

ELEMENT = "Line.MDV201_HN_2_080_ABC39764"
39763                              1       568.4 +j    247.7      620.0       0.9167
39763                              2       254.5 +j    101.6      274.0       0.9287
39763                              3       266.7 +j    110.3      288.6       0.9241
   TERMINAL TOTAL ......................  1089.5 +j    459.6     1182.5       0.9214
39764                              1      -568.3 +j   -247.6      619.9       0.9168
39764                              2      -254.5 +j   -101.6      274.0       0.9287
39764                              3      -266.7 +j   -110.3      288.6       0.9241
   TERMINAL TOTAL ...................... -1089.5 +j   -459.5     1182.4       0.9214

ELEMENT = "Line.MDV201_HN_2_437_C14848"
14847                              3       104.3 +j     43.1      112.8       0.9241
   TERMINAL TOTAL ......................   104.3 +j     43.1      112.8       0.9241
14848                              3      -104.3 +j    -43.1      112.8       0.9241
   TERMINAL TOTAL ......................  -104.3 +j    -43.1      112.8       0.9241

ELEMENT = "Line.MDV201_HN_2_658_C62236"
106883                             3       403.7 +j    167.1      436.9       0.9240
   TERMINAL TOTAL ......................   403.7 +j    167.1      436.9       0.9240
62236                              3      -403.5 +j   -166.9      436.7       0.9241
   TERMINAL TOTAL ......................  -403.5 +j   -166.9      436.7       0.9241

ELEMENT = "Line.MDV201_C_1_404_A8139"
21649                              1        72.8 +j     31.7       79.4       0.9167
   TERMINAL TOTAL ......................    72.8 +j     31.7       79.4       0.9167
8139                               1       -72.8 +j    -31.7       79.4       0.9167
   TERMINAL TOTAL ......................   -72.8 +j    -31.7       79.4       0.9167

ELEMENT = "Line.MDV201_HN_2_957_B1103249"
39753                              2         0.0 +j     -0.0        0.0      -0.0000
   TERMINAL TOTAL ......................     0.0 +j     -0.0        0.0      -0.0000
1103249                            2        -0.0 +j     -0.0        0.0       0.4629
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.4629

ELEMENT = "Line.MDV201_HN_2_089_ABC8163"
44584                              1       579.8 +j    255.1      633.4       0.9153
44584                              2       393.7 +j    157.3      424.0       0.9287
44584                              3       866.0 +j    360.1      937.9       0.9234
   TERMINAL TOTAL ......................  1839.5 +j    772.5     1995.1       0.9220
8163                               1      -579.7 +j   -254.9      633.3       0.9154
8163                               2      -393.7 +j   -157.3      423.9       0.9286
8163                               3      -865.6 +j   -359.5      937.3       0.9235
   TERMINAL TOTAL ...................... -1839.0 +j   -771.7     1994.3       0.9221

ELEMENT = "Line.MDV201_HN_2_676_C62306"
62310                              3        62.8 +j     25.9       68.0       0.9248
   TERMINAL TOTAL ......................    62.8 +j     25.9       68.0       0.9248
62306                              3       -62.8 +j    -25.9       68.0       0.9248
   TERMINAL TOTAL ......................   -62.8 +j    -25.9       68.0       0.9248

ELEMENT = "Line.MDV201_C_1_409_A8138"
8137                               1        11.2 +j      4.8       12.2       0.9176
   TERMINAL TOTAL ......................    11.2 +j      4.8       12.2       0.9176
8138                               1       -11.2 +j     -4.9       12.2       0.9174
   TERMINAL TOTAL ......................   -11.2 +j     -4.9       12.2       0.9174

ELEMENT = "Line.MDV201_HN_2_528_C8154"
8153                               3         7.7 +j      3.2        8.4       0.9245
   TERMINAL TOTAL ......................     7.7 +j      3.2        8.4       0.9245
8154                               3        -7.7 +j     -3.2        8.4       0.9243
   TERMINAL TOTAL ......................    -7.7 +j     -3.2        8.4       0.9243

ELEMENT = "Line.MDV201_HN_2_667_C89812"
62252                              3        12.6 +j      5.2       13.6       0.9230
   TERMINAL TOTAL ......................    12.6 +j      5.2       13.6       0.9230
89812                              3       -12.6 +j     -5.2       13.6       0.9229
   TERMINAL TOTAL ......................   -12.6 +j     -5.2       13.6       0.9229

ELEMENT = "Line.MDV201_39763_ABC39763"
1144239                            1       578.4 +j    252.2      631.0       0.9166
1144239                            2       254.5 +j    101.6      274.0       0.9287
1144239                            3       271.7 +j    112.4      294.1       0.9241
   TERMINAL TOTAL ......................  1104.7 +j    466.2     1199.0       0.9213
39763                              1      -578.3 +j   -251.9      630.8       0.9168
39763                              2      -254.5 +j   -101.6      274.0       0.9288
39763                              3      -271.7 +j   -112.3      294.0       0.9241
   TERMINAL TOTAL ...................... -1104.4 +j   -465.9     1198.7       0.9214

ELEMENT = "Line.MDV201_HN_2_390_B63640"
63644                              2       356.6 +j    142.2      383.9       0.9288
   TERMINAL TOTAL ......................   356.6 +j    142.2      383.9       0.9288
63640                              2      -356.4 +j   -142.1      383.7       0.9289
   TERMINAL TOTAL ......................  -356.4 +j   -142.1      383.7       0.9289

ELEMENT = "Line.MDV201_HN_2_148_C14837"
28298                              3        56.2 +j     23.2       60.8       0.9243
   TERMINAL TOTAL ......................    56.2 +j     23.2       60.8       0.9243
14837                              3       -56.2 +j    -23.2       60.8       0.9243
   TERMINAL TOTAL ......................   -56.2 +j    -23.2       60.8       0.9243

ELEMENT = "Line.MDV201_C_1_353_B1008228"
1008227                            2         8.1 +j      3.2        8.7       0.9291
   TERMINAL TOTAL ......................     8.1 +j      3.2        8.7       0.9291
1008228                            2        -8.1 +j     -3.2        8.7       0.9287
   TERMINAL TOTAL ......................    -8.1 +j     -3.2        8.7       0.9287

ELEMENT = "Line.MDV201_DA_7_169_C39742"
39741                              3         2.6 +j      1.1        2.8       0.9230
   TERMINAL TOTAL ......................     2.6 +j      1.1        2.8       0.9230
39742                              3        -2.6 +j     -1.1        2.8       0.9217
   TERMINAL TOTAL ......................    -2.6 +j     -1.1        2.8       0.9217

ELEMENT = "Line.MDV201_DA_8_744_C46398"
58433                              3       216.3 +j     89.0      233.9       0.9247
   TERMINAL TOTAL ......................   216.3 +j     89.0      233.9       0.9247
46398                              3      -216.2 +j    -89.0      233.8       0.9247
   TERMINAL TOTAL ......................  -216.2 +j    -89.0      233.8       0.9247

ELEMENT = "Line.MDV201_102189FUSE"
28270                              3         4.9 +j      2.0        5.2       0.9267
   TERMINAL TOTAL ......................     4.9 +j      2.0        5.2       0.9267
102189                             3        -4.9 +j     -2.0        5.2       0.9266
   TERMINAL TOTAL ......................    -4.9 +j     -2.0        5.2       0.9266

ELEMENT = "Line.MDV201_C_1_158_A69465"
107993                             1         9.8 +j      4.4       10.7       0.9139
   TERMINAL TOTAL ......................     9.8 +j      4.4       10.7       0.9139
69465                              1        -9.8 +j     -4.4       10.7       0.9137
   TERMINAL TOTAL ......................    -9.8 +j     -4.4       10.7       0.9137

ELEMENT = "Line.MDV201_HN_2_534_A8119"
8120                               1        30.2 +j     13.0       32.9       0.9182
   TERMINAL TOTAL ......................    30.2 +j     13.0       32.9       0.9182
8119                               1       -30.2 +j    -13.0       32.9       0.9181
   TERMINAL TOTAL ......................   -30.2 +j    -13.0       32.9       0.9181

ELEMENT = "Line.MDV201_DA_8_736_C74436"
74437                              3        13.2 +j      5.4       14.3       0.9251
   TERMINAL TOTAL ......................    13.2 +j      5.4       14.3       0.9251
74436                              3       -13.2 +j     -5.4       14.3       0.9249
   TERMINAL TOTAL ......................   -13.2 +j     -5.4       14.3       0.9249

ELEMENT = "Line.MDV201_HN_2_107_A39589"
39590                              1        76.9 +j     33.1       83.8       0.9184
   TERMINAL TOTAL ......................    76.9 +j     33.1       83.8       0.9184
39589                              1       -76.9 +j    -33.1       83.8       0.9184
   TERMINAL TOTAL ......................   -76.9 +j    -33.1       83.8       0.9184

ELEMENT = "Line.MDV201_DA_8_924_A56786"
56785                              1       223.8 +j     97.1      243.9       0.9174
   TERMINAL TOTAL ......................   223.8 +j     97.1      243.9       0.9174
56786                              1      -223.8 +j    -97.1      243.9       0.9174
   TERMINAL TOTAL ......................  -223.8 +j    -97.1      243.9       0.9174

ELEMENT = "Line.MDV201_C_1P114_A1160497"
1000987                            1         4.4 +j      1.8        4.7       0.9224
   TERMINAL TOTAL ......................     4.4 +j      1.8        4.7       0.9224
1160497                            1        -4.4 +j     -1.9        4.8       0.9150
   TERMINAL TOTAL ......................    -4.4 +j     -1.9        4.8       0.9150

ELEMENT = "Line.MDV201_HN_2_351_ABC69616"
94729                              1        64.1 +j     27.8       69.8       0.9175
94729                              2        32.5 +j     12.9       35.0       0.9295
94729                              3       234.2 +j     96.9      253.5       0.9240
   TERMINAL TOTAL ......................   330.8 +j    137.6      358.3       0.9233
69616                              1       -64.1 +j    -27.8       69.8       0.9175
69616                              2       -32.5 +j    -12.9       35.0       0.9294
69616                              3      -234.2 +j    -96.9      253.4       0.9240
   TERMINAL TOTAL ......................  -330.7 +j   -137.6      358.2       0.9233

ELEMENT = "Line.MDV201_1144235FUSE"
58415                              1        16.6 +j      7.1       18.1       0.9188
   TERMINAL TOTAL ......................    16.6 +j      7.1       18.1       0.9188
1144235                            1       -16.6 +j     -7.1       18.1       0.9188
   TERMINAL TOTAL ......................   -16.6 +j     -7.1       18.1       0.9188

ELEMENT = "Line.MDV201_C_1_212_ABC1144233"
69486                              1       239.5 +j    103.2      260.8       0.9183
69486                              2       483.8 +j    193.9      521.2       0.9282
69486                              3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................   959.1 +j    394.9     1037.2       0.9247
1144233                            1      -239.5 +j   -103.2      260.8       0.9183
1144233                            2      -483.8 +j   -193.9      521.2       0.9282
1144233                            3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ......................  -959.1 +j   -394.9     1037.2       0.9247

ELEMENT = "Line.MDV201_C_1_212_ABC69486"
69484                              1       239.6 +j    103.2      260.9       0.9184
69484                              2       483.9 +j    194.0      521.3       0.9282
69484                              3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................   959.2 +j    395.1     1037.4       0.9246
69486                              1      -239.5 +j   -103.2      260.8       0.9183
69486                              2      -483.8 +j   -193.9      521.2       0.9282
69486                              3      -235.7 +j    -97.8      255.2       0.9237
   TERMINAL TOTAL ......................  -959.1 +j   -394.9     1037.2       0.9247

ELEMENT = "Line.MDV201_HN_2_141_ABC800"
63642                              1       930.1 +j    401.7     1013.2       0.9181
63642                              2      1061.3 +j    431.7     1145.8       0.9263
63642                              3       823.4 +j    342.5      891.8       0.9233
   TERMINAL TOTAL ......................  2814.8 +j   1176.0     3050.6       0.9227
800                                1      -929.7 +j   -401.1     1012.6       0.9182
800                                2     -1061.0 +j   -430.9     1145.2       0.9265
800                                3      -823.3 +j   -342.1      891.5       0.9234
   TERMINAL TOTAL ...................... -2814.0 +j  -1174.2     3049.1       0.9229

ELEMENT = "Line.MDV201_HN_2_665_C62311"
62252                              3        43.5 +j     18.0       47.0       0.9239
   TERMINAL TOTAL ......................    43.5 +j     18.0       47.0       0.9239
62311                              3       -43.5 +j    -18.0       47.0       0.9239
   TERMINAL TOTAL ......................   -43.5 +j    -18.0       47.0       0.9239

ELEMENT = "Line.MDV201_HN_2_905_A39596"
39598                              1         9.0 +j      3.8        9.8       0.9194
   TERMINAL TOTAL ......................     9.0 +j      3.8        9.8       0.9194
39596                              1        -9.0 +j     -3.8        9.8       0.9192
   TERMINAL TOTAL ......................    -9.0 +j     -3.8        9.8       0.9192

ELEMENT = "Line.MDV201_HN_2_967_A63715"
63718                              1        68.5 +j     29.6       74.6       0.9183
   TERMINAL TOTAL ......................    68.5 +j     29.6       74.6       0.9183
63715                              1       -68.5 +j    -29.6       74.6       0.9182
   TERMINAL TOTAL ......................   -68.5 +j    -29.6       74.6       0.9182

ELEMENT = "Line.HN_2P027_SW"
1160453                            3         4.2 +j      1.8        4.6       0.9214
   TERMINAL TOTAL ......................     4.2 +j      1.8        4.6       0.9214
MDV201_1012644ELB_INT              3        -4.2 +j     -1.8        4.6       0.9214
   TERMINAL TOTAL ......................    -4.2 +j     -1.8        4.6       0.9214

ELEMENT = "Line.MDV201_1012644ELB"
MDV201_1012644ELB_INT              3         4.2 +j      1.8        4.6       0.9214
   TERMINAL TOTAL ......................     4.2 +j      1.8        4.6       0.9214
1012644                            3        -4.2 +j     -1.8        4.6       0.9214
   TERMINAL TOTAL ......................    -4.2 +j     -1.8        4.6       0.9214

ELEMENT = "Line.MDV201_HN_2_697_C8125"
8121                               3        22.7 +j      9.3       24.5       0.9249
   TERMINAL TOTAL ......................    22.7 +j      9.3       24.5       0.9249
8125                               3       -22.7 +j     -9.3       24.5       0.9248
   TERMINAL TOTAL ......................   -22.7 +j     -9.3       24.5       0.9248

ELEMENT = "Line.HN_2P053_SW"
1163437                            3         0.0 +j     -0.1        0.1      -0.0003
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0003
MDV201_1163438ELB_INT              3        -0.0 +j      0.1        0.1      -0.0003
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0003

ELEMENT = "Line.MDV201_1163438ELB"
MDV201_1163438ELB_INT              3         0.0 +j     -0.1        0.1      -0.0003
   TERMINAL TOTAL ......................     0.0 +j     -0.1        0.1      -0.0003
1163438                            3        -0.0 +j      0.1        0.1      -0.0003
   TERMINAL TOTAL ......................    -0.0 +j      0.1        0.1      -0.0003

ELEMENT = "Line.MDV201_HN_2_414_A843"
844                                1        69.5 +j     30.0       75.7       0.9182
   TERMINAL TOTAL ......................    69.5 +j     30.0       75.7       0.9182
843                                1       -69.5 +j    -30.0       75.7       0.9182
   TERMINAL TOTAL ......................   -69.5 +j    -30.0       75.7       0.9182

ELEMENT = "Line.MDV201_HN_2_673_C62309"
62308                              3         6.5 +j      2.7        7.1       0.9243
   TERMINAL TOTAL ......................     6.5 +j      2.7        7.1       0.9243
62309                              3        -6.5 +j     -2.7        7.1       0.9238
   TERMINAL TOTAL ......................    -6.5 +j     -2.7        7.1       0.9238

ELEMENT = "Line.MDV201_112112FUSE"
52517                              2        90.2 +j     36.1       97.2       0.9284
   TERMINAL TOTAL ......................    90.2 +j     36.1       97.2       0.9284
112112                             2       -90.2 +j    -36.1       97.2       0.9284
   TERMINAL TOTAL ......................   -90.2 +j    -36.1       97.2       0.9284

ELEMENT = "Line.MDV201_HN_2_441_C28268"
102189                             3         4.9 +j      2.0        5.2       0.9266
   TERMINAL TOTAL ......................     4.9 +j      2.0        5.2       0.9266
28268                              3        -4.9 +j     -2.0        5.2       0.9259
   TERMINAL TOTAL ......................    -4.9 +j     -2.0        5.2       0.9259

ELEMENT = "Line.MDV201_HN_2_287_C63712"
44581                              3        27.3 +j     11.1       29.5       0.9261
   TERMINAL TOTAL ......................    27.3 +j     11.1       29.5       0.9261
63712                              3       -27.3 +j    -11.2       29.5       0.9259
   TERMINAL TOTAL ......................   -27.3 +j    -11.2       29.5       0.9259

ELEMENT = "Line.MDV201_HN_2_880_B8096"
825                                2        26.2 +j     10.5       28.2       0.9288
   TERMINAL TOTAL ......................    26.2 +j     10.5       28.2       0.9288
8096                               2       -26.2 +j    -10.5       28.2       0.9287
   TERMINAL TOTAL ......................   -26.2 +j    -10.5       28.2       0.9287

ELEMENT = "Line.C_1P026_SW"
1160505                            1        36.5 +j     15.7       39.7       0.9183
   TERMINAL TOTAL ......................    36.5 +j     15.7       39.7       0.9183
MDV201_8105ELB_INT                 1       -36.5 +j    -15.7       39.7       0.9183
   TERMINAL TOTAL ......................   -36.5 +j    -15.7       39.7       0.9183

ELEMENT = "Line.MDV201_8105ELB"
MDV201_8105ELB_INT                 1        36.5 +j     15.7       39.7       0.9183
   TERMINAL TOTAL ......................    36.5 +j     15.7       39.7       0.9183
8105                               1       -36.5 +j    -15.7       39.7       0.9183
   TERMINAL TOTAL ......................   -36.5 +j    -15.7       39.7       0.9183

ELEMENT = "Line.MDV201_DA_8_137_B8198"
8197                               2        11.7 +j      4.7       12.6       0.9287
   TERMINAL TOTAL ......................    11.7 +j      4.7       12.6       0.9287
8198                               2       -11.7 +j     -4.7       12.6       0.9286
   TERMINAL TOTAL ......................   -11.7 +j     -4.7       12.6       0.9286

ELEMENT = "Line.MDV201_DA_8_254_ABC58420"
88656                              1        25.9 +j     11.1       28.2       0.9198
88656                              2         4.2 +j      1.6        4.5       0.9380
88656                              3         5.9 +j      2.4        6.4       0.9282
   TERMINAL TOTAL ......................    36.1 +j     15.0       39.1       0.9234
58420                              1       -25.9 +j    -11.1       28.2       0.9197
58420                              2        -4.2 +j     -1.6        4.5       0.9372
58420                              3        -5.9 +j     -2.4        6.4       0.9277
   TERMINAL TOTAL ......................   -36.1 +j    -15.0       39.1       0.9232

ELEMENT = "Line.MDV201_HN_2P007_B1160471"
1144250                            2       247.5 +j     98.3      266.3       0.9293
   TERMINAL TOTAL ......................   247.5 +j     98.3      266.3       0.9293
1160471                            2      -247.4 +j    -98.5      266.3       0.9291
   TERMINAL TOTAL ......................  -247.4 +j    -98.5      266.3       0.9291

ELEMENT = "Line.SW-DA_8_144_SW"
6582                               1       512.0 +j    222.2      558.2       0.9173
6582                               2       254.5 +j    101.5      274.0       0.9289
6582                               3       266.4 +j    110.3      288.3       0.9240
   TERMINAL TOTAL ......................  1033.0 +j    434.0     1120.5       0.9219
MDV201_99420USD_INT                1      -512.0 +j   -222.2      558.2       0.9173
MDV201_99420USD_INT                2      -254.5 +j   -101.5      274.0       0.9289
MDV201_99420USD_INT                3      -266.4 +j   -110.3      288.3       0.9240
   TERMINAL TOTAL ...................... -1033.0 +j   -434.0     1120.5       0.9219

ELEMENT = "Line.MDV201_99420USD"
MDV201_99420USD_INT                1       512.0 +j    222.2      558.2       0.9173
MDV201_99420USD_INT                2       254.5 +j    101.5      274.0       0.9289
MDV201_99420USD_INT                3       266.4 +j    110.3      288.3       0.9240
   TERMINAL TOTAL ......................  1033.0 +j    434.0     1120.5       0.9219
99420                              1      -512.0 +j   -222.2      558.2       0.9173
99420                              2      -254.5 +j   -101.5      274.0       0.9289
99420                              3      -266.4 +j   -110.3      288.3       0.9240
   TERMINAL TOTAL ...................... -1033.0 +j   -434.0     1120.5       0.9219

ELEMENT = "Line.MDV201_DA_8_154_ABC74439"
74433                              1        31.5 +j     13.4       34.3       0.9209
74433                              2       203.1 +j     80.9      218.6       0.9291
74433                              3       252.7 +j    104.2      273.3       0.9244
   TERMINAL TOTAL ......................   487.3 +j    198.5      526.2       0.9261
74439                              1       -31.6 +j    -13.4       34.3       0.9207
74439                              2      -203.1 +j    -80.9      218.6       0.9291
74439                              3      -252.6 +j   -104.2      273.3       0.9245
   TERMINAL TOTAL ......................  -487.3 +j   -198.4      526.1       0.9262

ELEMENT = "Line.MDV201_1023340FUSE"
58426                              2         6.4 +j      2.6        6.9       0.9263
   TERMINAL TOTAL ......................     6.4 +j      2.6        6.9       0.9263
1023340                            2        -6.4 +j     -2.6        6.9       0.9263
   TERMINAL TOTAL ......................    -6.4 +j     -2.6        6.9       0.9263

ELEMENT = "Line.MDV201_DA_8_810_C58435"
46402                              3         8.8 +j      3.6        9.5       0.9249
   TERMINAL TOTAL ......................     8.8 +j      3.6        9.5       0.9249
58435                              3        -8.8 +j     -3.6        9.5       0.9247
   TERMINAL TOTAL ......................    -8.8 +j     -3.6        9.5       0.9247

ELEMENT = "Line.MDV201_HN_2_285_ABC8181"
8178                               1        87.0 +j     37.4       94.7       0.9185
8178                               2       649.4 +j    262.7      700.5       0.9270
8178                               3       127.4 +j     52.6      137.9       0.9243
   TERMINAL TOTAL ......................   863.8 +j    352.8      933.0       0.9258
8181                               1       -87.0 +j    -37.5       94.7       0.9184
8181                               2      -649.1 +j   -262.3      700.1       0.9272
8181                               3      -127.5 +j    -52.6      137.9       0.9243
   TERMINAL TOTAL ......................  -863.5 +j   -352.4      932.7       0.9259

ELEMENT = "Line.MDV201_HN_2_855_B39585"
39586                              2        21.2 +j      8.5       22.8       0.9284
   TERMINAL TOTAL ......................    21.2 +j      8.5       22.8       0.9284
39585                              2       -21.2 +j     -8.5       22.8       0.9282
   TERMINAL TOTAL ......................   -21.2 +j     -8.5       22.8       0.9282

ELEMENT = "Line.MDV201_DA_8_226_B8207"
8204                               2         5.4 +j      2.1        5.8       0.9294
   TERMINAL TOTAL ......................     5.4 +j      2.1        5.8       0.9294
8207                               2        -5.4 +j     -2.1        5.8       0.9290
   TERMINAL TOTAL ......................    -5.4 +j     -2.1        5.8       0.9290

ELEMENT = "Line.MDV201_DA_8_728_C39745"
39744                              3       123.6 +j     50.9      133.7       0.9247
   TERMINAL TOTAL ......................   123.6 +j     50.9      133.7       0.9247
39745                              3      -123.6 +j    -50.9      133.7       0.9247
   TERMINAL TOTAL ......................  -123.6 +j    -50.9      133.7       0.9247

ELEMENT = "Line.MDV201_HN_2_136_ABC1010734"
810                                1       753.7 +j    324.1      820.4       0.9187
810                                2      1002.4 +j    406.4     1081.6       0.9267
810                                3       680.9 +j    282.9      737.3       0.9235
   TERMINAL TOTAL ......................  2436.9 +j   1013.4     2639.3       0.9233
1010734                            1      -753.0 +j   -323.8      819.6       0.9187
1010734                            2     -1001.4 +j   -405.5     1080.4       0.9269
1010734                            3      -680.7 +j   -282.6      737.0       0.9236
   TERMINAL TOTAL ...................... -2435.1 +j  -1011.8     2636.9       0.9235

ELEMENT = "Line.MDV201_HN_2_010_C28269"
28270                              3       103.4 +j     42.6      111.8       0.9246
   TERMINAL TOTAL ......................   103.4 +j     42.6      111.8       0.9246
28269                              3      -103.3 +j    -42.6      111.8       0.9246
   TERMINAL TOTAL ......................  -103.3 +j    -42.6      111.8       0.9246


ELEMENT = "Line.MDV201_OSW_1127424"
MDV201_OSW_1127424_INT             1         0.0 +j      0.0        0.0       0.8237
MDV201_OSW_1127424_INT             2         0.0 +j     -0.0        0.0      -0.7055
MDV201_OSW_1127424_INT             3         0.0 +j      0.0        0.0       0.4584
   TERMINAL TOTAL ......................     0.0 +j      0.0        0.0       0.9515
1127424                            1        -0.0 +j     -0.0        0.0       0.1308
1127424                            2        -0.0 +j     -0.0        0.0       0.0061
1127424                            3         0.0 +j     -0.0        0.0      -0.1349
   TERMINAL TOTAL ......................    -0.0 +j     -0.0        0.0       0.0000

ELEMENT = "Line.MDV201_DA_8_690_B46385"
46389                              2       120.2 +j     47.9      129.4       0.9289
   TERMINAL TOTAL ......................   120.2 +j     47.9      129.4       0.9289
46385                              2      -120.2 +j    -47.9      129.4       0.9289
   TERMINAL TOTAL ......................  -120.2 +j    -47.9      129.4       0.9289

ELEMENT = "Line.MDV201_HN_2_710_C52529"
52528                              3        10.7 +j      4.4       11.5       0.9250
   TERMINAL TOTAL ......................    10.7 +j      4.4       11.5       0.9250
52529                              3       -10.7 +j     -4.4       11.5       0.9249
   TERMINAL TOTAL ......................   -10.7 +j     -4.4       11.5       0.9249

ELEMENT = "Line.MDV201_HN_2_922_C28261"
28265                              3        86.6 +j     35.6       93.6       0.9247
   TERMINAL TOTAL ......................    86.6 +j     35.6       93.6       0.9247
28261                              3       -86.6 +j    -35.6       93.6       0.9247
   TERMINAL TOTAL ......................   -86.6 +j    -35.6       93.6       0.9247

ELEMENT = "Line.MDV201_HN_1_146_C1012405"
1012406                            3        55.8 +j     23.2       60.4       0.9235
   TERMINAL TOTAL ......................    55.8 +j     23.2       60.4       0.9235
1012405                            3       -55.8 +j    -23.2       60.4       0.9235
   TERMINAL TOTAL ......................   -55.8 +j    -23.2       60.4       0.9235

ELEMENT = "Line.MDV201_HN_2_681_A28225"
102181                             1        54.9 +j     23.7       59.8       0.9180
   TERMINAL TOTAL ......................    54.9 +j     23.7       59.8       0.9180
28225                              1       -54.9 +j    -23.7       59.8       0.9179
   TERMINAL TOTAL ......................   -54.9 +j    -23.7       59.8       0.9179

ELEMENT = "Line.MDV201_C_1_159_A69461"
69464                              1         7.1 +j      3.2        7.8       0.9147
   TERMINAL TOTAL ......................     7.1 +j      3.2        7.8       0.9147
69461                              1        -7.1 +j     -3.2        7.8       0.9144
   TERMINAL TOTAL ......................    -7.1 +j     -3.2        7.8       0.9144

ELEMENT = "Line.MDV201_HN_2_011_C28265"
28269                              3        91.5 +j     37.7       99.0       0.9246
   TERMINAL TOTAL ......................    91.5 +j     37.7       99.0       0.9246
28265                              3       -91.5 +j    -37.7       99.0       0.9246
   TERMINAL TOTAL ......................   -91.5 +j    -37.7       99.0       0.9246

ELEMENT = "Line.MDV201_HN_2_425_B813"
809                                2       126.0 +j     50.2      135.6       0.9289
   TERMINAL TOTAL ......................   126.0 +j     50.2      135.6       0.9289
813                                2      -126.0 +j    -50.2      135.6       0.9289
   TERMINAL TOTAL ......................  -126.0 +j    -50.2      135.6       0.9289

ELEMENT = "Line.MDV201_DA_8_860_B1149719"
1149717                            2        15.3 +j      6.1       16.4       0.9293
   TERMINAL TOTAL ......................    15.3 +j      6.1       16.4       0.9293
1149719                            2       -15.3 +j     -6.1       16.4       0.9293
   TERMINAL TOTAL ......................   -15.3 +j     -6.1       16.4       0.9293

ELEMENT = "Line.MDV201_HN_2_799_B849"
1144260                            2       348.5 +j    139.3      375.3       0.9286
   TERMINAL TOTAL ......................   348.5 +j    139.3      375.3       0.9286
849                                2      -348.3 +j   -139.1      375.1       0.9287
   TERMINAL TOTAL ......................  -348.3 +j   -139.1      375.1       0.9287

ELEMENT = "Line.MDV201_108028FUSE"
69628                              3        16.9 +j      7.0       18.3       0.9249
   TERMINAL TOTAL ......................    16.9 +j      7.0       18.3       0.9249
108028                             3       -16.9 +j     -7.0       18.3       0.9249
   TERMINAL TOTAL ......................   -16.9 +j     -7.0       18.3       0.9249

ELEMENT = "Line.MDV201_111079FUSE"
58430                              2         8.4 +j      3.4        9.0       0.9275
   TERMINAL TOTAL ......................     8.4 +j      3.4        9.0       0.9275
111079                             2        -8.4 +j     -3.4        9.0       0.9274
   TERMINAL TOTAL ......................    -8.4 +j     -3.4        9.0       0.9274

ELEMENT = "Line.MDV201_HN_2_196_C28291"
28292                              3       131.5 +j     54.2      142.3       0.9245
   TERMINAL TOTAL ......................   131.5 +j     54.2      142.3       0.9245
28291                              3      -131.5 +j    -54.2      142.2       0.9245
   TERMINAL TOTAL ......................  -131.5 +j    -54.2      142.2       0.9245

ELEMENT = "Line.MDV201_103746FUSE"
28260                              3        52.4 +j     21.6       56.7       0.9246
   TERMINAL TOTAL ......................    52.4 +j     21.6       56.7       0.9246
103746                             3       -52.4 +j    -21.6       56.7       0.9246
   TERMINAL TOTAL ......................   -52.4 +j    -21.6       56.7       0.9246

ELEMENT = "Line.MDV201_HN_2_283_ABC14857"
28244                              1       686.4 +j    302.5      750.1       0.9151
28244                              2       459.9 +j    183.5      495.2       0.9288
28244                              3       937.9 +j    392.7     1016.8       0.9224
   TERMINAL TOTAL ......................  2084.3 +j    878.7     2261.9       0.9215
14857                              1      -686.4 +j   -302.3      750.0       0.9152
14857                              2      -459.8 +j   -183.5      495.1       0.9288
14857                              3      -937.7 +j   -392.4     1016.5       0.9225
   TERMINAL TOTAL ...................... -2083.9 +j   -878.2     2261.4       0.9215

ELEMENT = "Line.MDV201_HN_2_248_ABC44584"
44583                              1       579.8 +j    255.2      633.5       0.9153
44583                              2       393.8 +j    157.3      424.0       0.9287
44583                              3       888.0 +j    369.4      961.7       0.9233
   TERMINAL TOTAL ......................  1861.6 +j    781.8     2019.1       0.9220
44584                              1      -579.8 +j   -255.1      633.4       0.9153
44584                              2      -393.7 +j   -157.3      424.0       0.9287
44584                              3      -887.8 +j   -369.1      961.4       0.9234
   TERMINAL TOTAL ...................... -1861.3 +j   -781.4     2018.7       0.9220

ELEMENT = "Line.MDV201_1144256FUSE"
8181                               1        13.4 +j      5.8       14.6       0.9184
   TERMINAL TOTAL ......................    13.4 +j      5.8       14.6       0.9184
1144256                            1       -13.4 +j     -5.8       14.6       0.9184
   TERMINAL TOTAL ......................   -13.4 +j     -5.8       14.6       0.9184

ELEMENT = "Line.MDV201_99618FUSE"
8151                               1       132.2 +j     57.5      144.1       0.9171
   TERMINAL TOTAL ......................   132.2 +j     57.5      144.1       0.9171
99618                              1      -132.2 +j    -57.5      144.1       0.9171
   TERMINAL TOTAL ......................  -132.2 +j    -57.5      144.1       0.9171

ELEMENT = "Line.MDV201_HN_2_865_C39628"
63673                              3        41.7 +j     17.1       45.0       0.9248
   TERMINAL TOTAL ......................    41.7 +j     17.1       45.0       0.9248
39628                              3       -41.6 +j    -17.1       45.0       0.9247
   TERMINAL TOTAL ......................   -41.6 +j    -17.1       45.0       0.9247

ELEMENT = "Line.MDV201_DA_8_795_B88661"
111079                             2         8.4 +j      3.4        9.0       0.9274
   TERMINAL TOTAL ......................     8.4 +j      3.4        9.0       0.9274
88661                              2        -8.4 +j     -3.4        9.0       0.9273
   TERMINAL TOTAL ......................    -8.4 +j     -3.4        9.0       0.9273

ELEMENT = "Line.MDV201_DA_8_153_ABC74433"
74428                              1        31.5 +j     13.3       34.2       0.9211
74428                              2       203.2 +j     80.9      218.7       0.9291
74428                              3       252.7 +j    104.3      273.4       0.9243
   TERMINAL TOTAL ......................   487.4 +j    198.5      526.3       0.9261
74433                              1       -31.5 +j    -13.4       34.3       0.9209
74433                              2      -203.1 +j    -80.9      218.6       0.9291
74433                              3      -252.7 +j   -104.2      273.3       0.9244
   TERMINAL TOTAL ......................  -487.3 +j   -198.5      526.2       0.9261

ELEMENT = "Line.MDV201_DA_8_903_ABC58411"
88675                              1         9.4 +j      4.0       10.2       0.9199
88675                              2        -0.0 +j     -0.1        0.1       0.0044
88675                              3         3.2 +j      1.3        3.4       0.9279
   TERMINAL TOTAL ......................    12.5 +j      5.2       13.5       0.9243
58411                              1        -9.4 +j     -4.0       10.2       0.9196
58411                              2         0.0 +j      0.1        0.1       0.0050
58411                              3        -3.2 +j     -1.3        3.4       0.9269
   TERMINAL TOTAL ......................   -12.5 +j     -5.2       13.6       0.9236

ELEMENT = "Line.MDV201_HN_2P012_B1160469"
1160478                            2       102.1 +j     40.5      109.8       0.9296
   TERMINAL TOTAL ......................   102.1 +j     40.5      109.8       0.9296
1160469                            2      -102.1 +j    -40.5      109.8       0.9294
   TERMINAL TOTAL ......................  -102.1 +j    -40.5      109.8       0.9294

ELEMENT = "Line.MDV201_C_1_268_ABC1144232"
69490                              1       249.5 +j    107.5      271.7       0.9184
69490                              2       585.0 +j    234.6      630.3       0.9281
69490                              3       235.7 +j     97.8      255.2       0.9237
   TERMINAL TOTAL ......................  1070.2 +j    439.9     1157.1       0.9249
1144232                            1      -249.4 +j   -107.5      271.6       0.9183
1144232                            2      -584.7 +j   -234.4      630.0       0.9282
1144232                            3      -235.7 +j    -97.7      255.2       0.9238
   TERMINAL TOTAL ...................... -1069.9 +j   -439.6     1156.7       0.9250

ELEMENT = "Line.MDV201_DA_8_147_ABC56766"
56762                              1       372.6 +j    161.5      406.1       0.9176
56762                              2       239.1 +j     95.3      257.4       0.9289
56762                              3       252.8 +j    104.7      273.6       0.9240
   TERMINAL TOTAL ......................   864.6 +j    361.4      937.1       0.9226
56766                              1      -372.5 +j   -161.3      406.0       0.9176
56766                              2      -239.1 +j    -95.3      257.4       0.9290
56766                              3      -252.8 +j   -104.6      273.6       0.9240
   TERMINAL TOTAL ......................  -864.4 +j   -361.3      936.9       0.9227

ELEMENT = "Line.MDV201_HN_2_718_C14876"
100479                             3        56.5 +j     23.3       61.2       0.9244
   TERMINAL TOTAL ......................    56.5 +j     23.3       61.2       0.9244
14876                              3       -56.5 +j    -23.3       61.2       0.9244
   TERMINAL TOTAL ......................   -56.5 +j    -23.3       61.2       0.9244

ELEMENT = "Line.MDV201_HN_2_929_B1144245"
1149715                            2         5.9 +j      2.3        6.3       0.9284
   TERMINAL TOTAL ......................     5.9 +j      2.3        6.3       0.9284
1144245                            2        -5.9 +j     -2.3        6.3       0.9282
   TERMINAL TOTAL ......................    -5.9 +j     -2.3        6.3       0.9282

ELEMENT = "Line.MDV201_C_1_388_A8106"
8097                               1        81.7 +j     35.1       89.0       0.9187
   TERMINAL TOTAL ......................    81.7 +j     35.1       89.0       0.9187
8106                               1       -81.7 +j    -35.1       89.0       0.9187
   TERMINAL TOTAL ......................   -81.7 +j    -35.1       89.0       0.9187

ELEMENT = "Line.MDV201_HN_2_707_C52530"
52532                              3       162.5 +j     67.2      175.9       0.9242
   TERMINAL TOTAL ......................   162.5 +j     67.2      175.9       0.9242
52530                              3      -162.5 +j    -67.1      175.8       0.9242
   TERMINAL TOTAL ......................  -162.5 +j    -67.1      175.8       0.9242

ELEMENT = "Line.MDV201_HN_2_913_A15010"
6579                               1         5.7 +j      2.5        6.2       0.9171
   TERMINAL TOTAL ......................     5.7 +j      2.5        6.2       0.9171
15010                              1        -5.7 +j     -2.5        6.2       0.9165
   TERMINAL TOTAL ......................    -5.7 +j     -2.5        6.2       0.9165

ELEMENT = "Line.MDV201_DA_8_784_ABC58431"
58429                              1        25.9 +j     11.0       28.2       0.9203
58429                              2        10.6 +j      4.1       11.4       0.9323
58429                              3       250.2 +j    102.9      270.5       0.9248
   TERMINAL TOTAL ......................   286.7 +j    118.1      310.1       0.9247
58431                              1       -25.9 +j    -11.0       28.2       0.9201
58431                              2       -10.6 +j     -4.1       11.4       0.9318
58431                              3      -250.2 +j   -102.9      270.5       0.9249
   TERMINAL TOTAL ......................  -286.7 +j   -118.0      310.1       0.9247

ELEMENT = "Line.MDV201_HN_2_114_ABC58441"
1032415                            1        38.8 +j     16.8       42.3       0.9173
1032415                            2        32.5 +j     13.0       35.0       0.9288
1032415                            3       207.1 +j     85.7      224.2       0.9240
   TERMINAL TOTAL ......................   278.4 +j    115.5      301.4       0.9237
58441                              1       -38.8 +j    -16.8       42.3       0.9172
58441                              2       -32.5 +j    -13.0       35.0       0.9286
58441                              3      -207.1 +j    -85.7      224.1       0.9241
   TERMINAL TOTAL ......................  -278.4 +j   -115.5      301.4       0.9237

ELEMENT = "Line.MDV201_107993FUSE"
69478                              1         9.8 +j      4.4       10.7       0.9139
   TERMINAL TOTAL ......................     9.8 +j      4.4       10.7       0.9139
107993                             1        -9.8 +j     -4.4       10.7       0.9139
   TERMINAL TOTAL ......................    -9.8 +j     -4.4       10.7       0.9139

ELEMENT = "Line.MDV201_HN_2_640_AC28251"
28249                              1       227.2 +j     98.2      247.5       0.9180
28249                              3        -0.0 +j     -0.0        0.0       0.1422
   TERMINAL TOTAL ......................   227.2 +j     98.2      247.5       0.9180
28251                              1      -227.2 +j    -98.2      247.5       0.9180
28251                              3         0.0 +j      0.0        0.0       0.1421
   TERMINAL TOTAL ......................  -227.2 +j    -98.1      247.5       0.9180

ELEMENT = "Line.MDV201_1144261FUSE"
839                                3       247.0 +j    102.3      267.4       0.9239
   TERMINAL TOTAL ......................   247.0 +j    102.3      267.4       0.9239
1144261                            3      -247.0 +j   -102.3      267.4       0.9239
   TERMINAL TOTAL ......................  -247.0 +j   -102.3      267.4       0.9239

ELEMENT = "Line.MDV201_HN_2_429_B807"
812                                2        72.1 +j     28.7       77.6       0.9290
   TERMINAL TOTAL ......................    72.1 +j     28.7       77.6       0.9290
807                                2       -72.1 +j    -28.7       77.6       0.9290
   TERMINAL TOTAL ......................   -72.1 +j    -28.7       77.6       0.9290

ELEMENT = "Line.MDV201_HN_2_518_AC8086"
1144258                            1       103.2 +j     44.4      112.3       0.9186
1144258                            3       192.2 +j     79.2      207.9       0.9246
   TERMINAL TOTAL ......................   295.4 +j    123.6      320.2       0.9225
8086                               1      -103.2 +j    -44.4      112.3       0.9186
8086                               3      -192.2 +j    -79.2      207.8       0.9246
   TERMINAL TOTAL ......................  -295.3 +j   -123.6      320.2       0.9225

ELEMENT = "Line.MDV201_HN_2_337_B6577"
1144251                            2        21.2 +j      8.5       22.8       0.9286
   TERMINAL TOTAL ......................    21.2 +j      8.5       22.8       0.9286
6577                               2       -21.2 +j     -8.5       22.8       0.9285
   TERMINAL TOTAL ......................   -21.2 +j     -8.5       22.8       0.9285

ELEMENT = "Line.MDV201_63677FUSE"
28232                              1        35.6 +j     15.4       38.8       0.9175
   TERMINAL TOTAL ......................    35.6 +j     15.4       38.8       0.9175
63677                              1       -35.6 +j    -15.4       38.8       0.9175
   TERMINAL TOTAL ......................   -35.6 +j    -15.4       38.8       0.9175

ELEMENT = "Line.MDV201_HN_2_438_C14847"
52523                              3       117.6 +j     48.6      127.2       0.9241
   TERMINAL TOTAL ......................   117.6 +j     48.6      127.2       0.9241
14847                              3      -117.5 +j    -48.6      127.2       0.9241
   TERMINAL TOTAL ......................  -117.5 +j    -48.6      127.2       0.9241

ELEMENT = "Line.SW-HN_2_812_SW"
63656                              1       687.2 +j    304.9      751.8       0.9141
63656                              2       469.9 +j    187.4      505.9       0.9288
63656                              3       941.2 +j    397.4     1021.6       0.9213
   TERMINAL TOTAL ......................  2098.3 +j    889.7     2279.1       0.9207
MDV201_107107USD_INT               1      -687.2 +j   -304.9      751.8       0.9141
MDV201_107107USD_INT               2      -469.9 +j   -187.4      505.9       0.9289
MDV201_107107USD_INT               3      -941.1 +j   -397.4     1021.6       0.9213
   TERMINAL TOTAL ...................... -2098.3 +j   -889.7     2279.1       0.9207

ELEMENT = "Line.MDV201_107107USD"
MDV201_107107USD_INT               1       687.2 +j    304.9      751.8       0.9141
MDV201_107107USD_INT               2       469.9 +j    187.4      505.9       0.9289
MDV201_107107USD_INT               3       941.1 +j    397.4     1021.6       0.9213
   TERMINAL TOTAL ......................  2098.3 +j    889.7     2279.1       0.9207
107107                             1      -687.2 +j   -304.9      751.8       0.9141
107107                             2      -469.9 +j   -187.4      505.9       0.9289
107107                             3      -941.1 +j   -397.3     1021.6       0.9213
   TERMINAL TOTAL ...................... -2098.3 +j   -889.6     2279.1       0.9207

ELEMENT = "Line.MDV201_HN_21011_B1144229"
8169                               2         6.1 +j      2.5        6.6       0.9284
   TERMINAL TOTAL ......................     6.1 +j      2.5        6.6       0.9284
1144229                            2        -6.1 +j     -2.5        6.6       0.9277
   TERMINAL TOTAL ......................    -6.1 +j     -2.5        6.6       0.9277

ELEMENT = "Line.MDV201_HN_2_619_ABC52526"
28220                              1       153.3 +j     65.9      166.8       0.9188
28220                              2       651.1 +j    265.5      703.2       0.9259
28220                              3       317.9 +j    131.4      343.9       0.9242
   TERMINAL TOTAL ......................  1122.2 +j    462.8     1213.9       0.9245
52526                              1      -153.3 +j    -65.9      166.8       0.9187
52526                              2      -650.9 +j   -265.2      702.8       0.9261
52526                              3      -317.9 +j   -131.3      344.0       0.9243
   TERMINAL TOTAL ...................... -1122.0 +j   -462.4     1213.6       0.9246

ELEMENT = "Line.C_1P033_SW"
1160463                            1        40.1 +j     17.2       43.7       0.9189
   TERMINAL TOTAL ......................    40.1 +j     17.2       43.7       0.9189
MDV201_8089ELB_INT                 1       -40.1 +j    -17.2       43.7       0.9189
   TERMINAL TOTAL ......................   -40.1 +j    -17.2       43.7       0.9189

ELEMENT = "Line.MDV201_8089ELB"
MDV201_8089ELB_INT                 1        40.1 +j     17.2       43.7       0.9189
   TERMINAL TOTAL ......................    40.1 +j     17.2       43.7       0.9189
8089                               1       -40.1 +j    -17.2       43.7       0.9189
   TERMINAL TOTAL ......................   -40.1 +j    -17.2       43.7       0.9189

ELEMENT = "Line.MDV201_1010738FUSE"
8079                               1       194.5 +j     83.1      211.5       0.9195
   TERMINAL TOTAL ......................   194.5 +j     83.1      211.5       0.9195
1010738                            1      -194.5 +j    -83.1      211.5       0.9195
   TERMINAL TOTAL ......................  -194.5 +j    -83.1      211.5       0.9195

ELEMENT = "Line.MDV201_HN_2_423_A785"
784                                1       147.0 +j     63.5      160.1       0.9180
   TERMINAL TOTAL ......................   147.0 +j     63.5      160.1       0.9180
785                                1      -147.0 +j    -63.5      160.1       0.9180
   TERMINAL TOTAL ......................  -147.0 +j    -63.5      160.1       0.9180

ELEMENT = "Line.MDV201_HN_2_086_ABC8167"
8165                               1       579.6 +j    254.5      633.0       0.9156
8165                               2       393.5 +j    157.2      423.8       0.9286
8165                               3       814.8 +j    337.9      882.1       0.9237
   TERMINAL TOTAL ......................  1787.9 +j    749.6     1938.7       0.9222
8167                               1      -579.5 +j   -254.2      632.8       0.9158
8167                               2      -393.4 +j   -157.2      423.7       0.9286
8167                               3      -814.4 +j   -337.4      881.5       0.9239
   TERMINAL TOTAL ...................... -1787.4 +j   -748.8     1937.9       0.9223

ELEMENT = "Line.MDV201_HN_2_728_B15009"
15002                              2         0.3 +j      0.1        0.3       0.9004
   TERMINAL TOTAL ......................     0.3 +j      0.1        0.3       0.9004
15009                              2        -0.3 +j     -0.1        0.3       0.8844
   TERMINAL TOTAL ......................    -0.3 +j     -0.1        0.3       0.8844

ELEMENT = "Line.MDV201_HN_2_278_ABC1032415"
69628                              1        38.8 +j     16.8       42.3       0.9174
69628                              2        32.5 +j     13.0       35.0       0.9290
69628                              3       207.2 +j     85.7      224.2       0.9240
   TERMINAL TOTAL ......................   278.5 +j    115.5      301.5       0.9237
1032415                            1       -38.8 +j    -16.8       42.3       0.9173
1032415                            2       -32.5 +j    -13.0       35.0       0.9288
1032415                            3      -207.1 +j    -85.7      224.2       0.9240
   TERMINAL TOTAL ......................  -278.4 +j   -115.5      301.4       0.9237

ELEMENT = "Line.MDV201_HN_2_293_ABC63684"
63681                              1       317.6 +j    136.9      345.8       0.9183
63681                              2       652.0 +j    266.9      704.5       0.9254
63681                              3       446.6 +j    185.0      483.5       0.9239
   TERMINAL TOTAL ......................  1416.2 +j    588.8     1533.7       0.9234
63684                              1      -317.5 +j   -136.9      345.7       0.9183
63684                              2      -651.8 +j   -266.6      704.2       0.9256
63684                              3      -446.7 +j   -184.9      483.4       0.9240
   TERMINAL TOTAL ...................... -1415.9 +j   -588.3     1533.3       0.9235

ELEMENT = "Line.MDV201_DA_8_733_C74446"
74453                              3        55.5 +j     22.8       60.0       0.9248
   TERMINAL TOTAL ......................    55.5 +j     22.8       60.0       0.9248
74446                              3       -55.5 +j    -22.8       60.0       0.9247
   TERMINAL TOTAL ......................   -55.5 +j    -22.8       60.0       0.9247

ELEMENT = "Line.MDV201_1010733FUSE"
823                                3        70.4 +j     29.1       76.2       0.9244
   TERMINAL TOTAL ......................    70.4 +j     29.1       76.2       0.9244
1010733                            3       -70.4 +j    -29.1       76.2       0.9244
   TERMINAL TOTAL ......................   -70.4 +j    -29.1       76.2       0.9244

ELEMENT = "Line.MDV201_HN_2_713_A63679"
63678                              1        10.4 +j      4.5       11.3       0.9183
   TERMINAL TOTAL ......................    10.4 +j      4.5       11.3       0.9183
63679                              1       -10.4 +j     -4.5       11.3       0.9181
   TERMINAL TOTAL ......................   -10.4 +j     -4.5       11.3       0.9181

ELEMENT = "Line.MDV201_HN_2_812_ABC63656"
63657                              1       687.3 +j    305.2      752.0       0.9140
63657                              2       470.0 +j    187.4      506.0       0.9289
63657                              3       941.5 +j    397.9     1022.1       0.9211
   TERMINAL TOTAL ......................  2098.8 +j    890.5     2279.9       0.9206
63656                              1      -687.2 +j   -304.9      751.8       0.9141
63656                              2      -469.9 +j   -187.4      505.9       0.9288
63656                              3      -941.2 +j   -397.4     1021.6       0.9213
   TERMINAL TOTAL ...................... -2098.3 +j   -889.7     2279.1       0.9207

ELEMENT = "Line.MDV201_HN_2_290_C14838"
14837                              3        25.0 +j     10.3       27.0       0.9246
   TERMINAL TOTAL ......................    25.0 +j     10.3       27.0       0.9246
14838                              3       -25.0 +j    -10.3       27.0       0.9245
   TERMINAL TOTAL ......................   -25.0 +j    -10.3       27.0       0.9245

ELEMENT = "Line.MDV201_HN_21037_ABC28189"
28193                              1         5.1 +j      2.3        5.6       0.9157
28193                              2         6.8 +j      2.7        7.4       0.9278
28193                              3         4.7 +j      2.0        5.1       0.9240
   TERMINAL TOTAL ......................    16.7 +j      7.0       18.1       0.9231
28189                              1        -5.1 +j     -2.3        5.6       0.9147
28189                              2        -6.8 +j     -2.8        7.4       0.9270
28189                              3        -4.7 +j     -2.0        5.1       0.9229
   TERMINAL TOTAL ......................   -16.7 +j     -7.0       18.1       0.9221

ELEMENT = "Line.MDV201_HN_2_399_B63641"
63633                              2        68.2 +j     27.2       73.4       0.9288
   TERMINAL TOTAL ......................    68.2 +j     27.2       73.4       0.9288
63641                              2       -68.2 +j    -27.2       73.4       0.9288
   TERMINAL TOTAL ......................   -68.2 +j    -27.2       73.4       0.9288

ELEMENT = "Line.MDV201_HN_2_402_B793"
63632                              2        30.9 +j     12.3       33.3       0.9290
   TERMINAL TOTAL ......................    30.9 +j     12.3       33.3       0.9290
793                                2       -30.9 +j    -12.3       33.3       0.9290
   TERMINAL TOTAL ......................   -30.9 +j    -12.3       33.3       0.9290

ELEMENT = "Line.MDV201_1160459ELB-1_SW"
8144                               1       162.6 +j     69.4      176.7       0.9198
   TERMINAL TOTAL ......................   162.6 +j     69.4      176.7       0.9198
MDV201_1160459ELB_INT              1      -162.6 +j    -69.4      176.7       0.9198
   TERMINAL TOTAL ......................  -162.6 +j    -69.4      176.7       0.9198

ELEMENT = "Line.MDV201_1160459ELB"
MDV201_1160459ELB_INT              1       162.6 +j     69.4      176.7       0.9198
   TERMINAL TOTAL ......................   162.6 +j     69.4      176.7       0.9198
1160459                            1      -162.6 +j    -69.4      176.7       0.9198
   TERMINAL TOTAL ......................  -162.6 +j    -69.4      176.7       0.9198

ELEMENT = "Line.MDV201_1144257FUSE"
8140                               3        65.4 +j     27.0       70.8       0.9245
   TERMINAL TOTAL ......................    65.4 +j     27.0       70.8       0.9245
1144257                            3       -65.4 +j    -27.0       70.8       0.9245
   TERMINAL TOTAL ......................   -65.4 +j    -27.0       70.8       0.9245

ELEMENT = "Line.MDV201_HN_21006_C1008222"
14978                              3        10.7 +j      4.4       11.5       0.9243
   TERMINAL TOTAL ......................    10.7 +j      4.4       11.5       0.9243
1008222                            3       -10.7 +j     -4.4       11.5       0.9240
   TERMINAL TOTAL ......................   -10.7 +j     -4.4       11.5       0.9240

ELEMENT = "Line.MDV201_DA_8_360_B8205"
56788                              2        23.3 +j      9.3       25.1       0.9284
   TERMINAL TOTAL ......................    23.3 +j      9.3       25.1       0.9284
8205                               2       -23.3 +j     -9.3       25.1       0.9283
   TERMINAL TOTAL ......................   -23.3 +j     -9.3       25.1       0.9283

ELEMENT = "Line.MDV201_HN_2_070_A1144231"
1144230                            1        40.7 +j     17.5       44.3       0.9183
   TERMINAL TOTAL ......................    40.7 +j     17.5       44.3       0.9183
1144231                            1       -40.7 +j    -17.6       44.3       0.9183
   TERMINAL TOTAL ......................   -40.7 +j    -17.6       44.3       0.9183

ELEMENT = "Line.MDV201_HN_2_436_ABC63639"
63638                              1      2226.9 +j    982.2     2433.8       0.9150
63638                              2      2613.7 +j   1081.8     2828.7       0.9240
63638                              3      2344.6 +j    999.2     2548.6       0.9199
   TERMINAL TOTAL ......................  7185.2 +j   3063.1     7810.8       0.9199
63639                              1     -2226.1 +j   -980.4     2432.4       0.9152
63639                              2     -2612.8 +j  -1079.1     2826.9       0.9243
63639                              3     -2344.4 +j   -997.0     2547.6       0.9202
   TERMINAL TOTAL ...................... -7183.3 +j  -3056.6     7806.5       0.9202

ELEMENT = "Line.MDV201_103728FUSE"
39582                              1        87.9 +j     37.9       95.7       0.9184
   TERMINAL TOTAL ......................    87.9 +j     37.9       95.7       0.9184
103728                             1       -87.9 +j    -37.9       95.7       0.9184
   TERMINAL TOTAL ......................   -87.9 +j    -37.9       95.7       0.9184

ELEMENT = "Line.MDV201_1160474ELB-1_SW"
15008                              2       155.0 +j     61.5      166.8       0.9295
   TERMINAL TOTAL ......................   155.0 +j     61.5      166.8       0.9295
MDV201_1160474ELB_INT              2      -155.0 +j    -61.5      166.8       0.9295
   TERMINAL TOTAL ......................  -155.0 +j    -61.5      166.8       0.9295

ELEMENT = "Line.MDV201_1160474ELB"
MDV201_1160474ELB_INT              2       155.0 +j     61.5      166.8       0.9295
   TERMINAL TOTAL ......................   155.0 +j     61.5      166.8       0.9295
1160474                            2      -155.0 +j    -61.5      166.8       0.9295
   TERMINAL TOTAL ......................  -155.0 +j    -61.5      166.8       0.9295

ELEMENT = "Line.MDV201_HN_2P017_B1160488"
106885                             2        10.0 +j      3.9       10.7       0.9329
   TERMINAL TOTAL ......................    10.0 +j      3.9       10.7       0.9329
1160488                            2       -10.0 +j     -4.0       10.8       0.9290
   TERMINAL TOTAL ......................   -10.0 +j     -4.0       10.8       0.9290

ELEMENT = "Line.MDV201_DA_8_922_A56784"
56782                              1       258.3 +j    112.1      281.6       0.9174
